              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XEQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fd3ce307-7d28-924c-8339-e264a4fcb65f">
          <Description>External enabling totalizing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d311d5bc-dc63-c64b-aafa-696b839ffb26">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="c0c7b9e7-45b9-a347-b0d5-0a609b56df51">
          <Description>Previous total</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="c4d9afb9-0166-1943-a6d8-7599f6d92756">
          <Description>Current total</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="7e06084a-78cb-2344-b134-8901f3f5089c">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="8c181432-ba48-40f9-acff-cc9ab0e71a2f" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="2b8d5b19-d647-4586-909c-563adb39b739" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Switching control be means of binary signal for shutdown</Description>
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="94b5ddee-89ac-4f42-8d82-3c3dc5d36b04">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="2c7cd630-199b-3740-9b78-cb7ef346431c">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="8940b6a3-ab89-d248-a4b4-171a7c43e074">
          <Description>Status normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="RX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ddcd3ced-3846-d146-b97f-9b43421548a2">
          <Description>Reset latched output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="c2132daf-f032-334c-9a4b-46af6b4c2a36">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a076bc1a-bef0-374f-91ae-bc5cf07eaf19">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="9ef5e304-ec26-7e4d-8f6b-5df841b70439">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="Latched" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="f3979842-e4dc-ac43-a9ec-a6db7a9fc652">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="84145284-792b-430f-85c9-2a980000714b" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="5c9f477e-cde9-467a-8232-c66bce6b8cd1" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SBB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Breaker control by means of binary control action of an electrical breaker</Description>
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="SafeguardingAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="SafeguardingAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="TravelTimeDisconnect" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="TravelTimeConnect" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="StartUpState" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Disconnected</RequiredValue>
              <RequiredValue>Connected</RequiredValue>
              <RequiredValue>Feedback</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="StartUpMode" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Manual</RequiredValue>
              <RequiredValue>Auto</RequiredValue>
              <RequiredValue>PreviousState</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="OutsideModeType" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Outside</RequiredValue>
              <RequiredValue>Local</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ActionLossXE" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>OpenBreaker</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>OpenBreaker</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="OperationModeOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegealValues">
            <NominalScaledType>
              <RequiredValue>OutsideManualAuto</RequiredValue>
              <RequiredValue>ManualAuto</RequiredValue>
              <RequiredValue>OutsideManual</RequiredValue>
              <RequiredValue>Manual</RequiredValue>
              <RequiredValue>Outside</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ff55aba8-e229-0c40-aa59-372b6d95f4d0">
          <Description>Status auto/man mode</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="5bac2879-6d9b-6141-9cce-51fb3af52752">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="cbab2ac8-3d01-3f4a-a1bf-65aee24960a1">
          <Description>Output position high confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="454d4e02-4f0a-1f40-a450-54eee53d485d">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BE" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="054ce38d-7755-2640-b4bd-02207f924322">
          <Description>Status enabled</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="63dd732a-e260-e143-b103-558d863e8959">
          <Description>Status outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="5bc2b979-ea5e-a741-9f2c-e8370ca37a9d">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="4e2fed0f-4a21-6343-b0ca-1e67aa53145a">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ca8a63a1-8bc8-904d-8391-448b349f5a77">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ca0b261b-6469-1b49-9db6-ef519afcbc75">
          <Description>Force disables transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0314ebbf-d673-6e48-ab05-f87ca41593c9">
          <Description>Force disables transition low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3ea5f74c-4dc5-d14c-b6bb-7e6a054ecee6">
          <Description>Force safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="35a6e848-5b5c-7045-acf2-e0023865f350">
          <Description>Force safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d01eab33-3786-9b4e-88dd-aa34b70d5977">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6178664c-7787-8c48-9086-80ec276a49a6">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f4259a38-7950-9141-aa4d-230f0f45095f">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5b18db5f-8a2a-8642-8064-e5157aa2b84b">
          <Description>Lock outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f5340871-69db-9e41-9679-8b5f4bd1720f">
          <Description>Lock safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3b6afe15-9cc3-6a4f-9381-fe01beef67f7">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XE" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2592783f-24ed-6149-9585-3f0d61f6fd85">
          <Description>Function externally enabled (breaker)</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="76795200-2b13-c344-b838-8d7f133bb806">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6cdbafed-ed1f-3440-bb75-d5a41f4ed014">
          <Description>Position high feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ce3fb65b-702d-1b44-997f-b770c1960eea">
          <Description>Position low feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e891f4ab-f195-204a-b0a6-bd6742d50f58">
          <Description>External test</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGZ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="387637ec-f4ab-ca4c-bc3d-8e019f35ada7">
          <Description>External earthed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e94c33cd-e890-f44d-a59c-2483a7f7b4fb">
          <Description>External set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="45a4c851-031d-ed42-ac59-de6c9d903818">
          <Description>External set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="8ed20dc5-ea49-e448-8689-3afe5bec97ed">
          <Description>External outside set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2f1169ca-715e-3646-93d5-0676ff5647c3">
          <Description>External outside set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="4f831ae9-f130-7747-9216-5ed8e2378224">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="db52f94f-7604-6a40-b648-f3b062b581af">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="8417f059-f05f-bd43-810d-be95510ad8de">
          <Description>Pulsed normal function output high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="042366d6-7cdd-d043-b6a4-36221ad2e2af">
          <Description>Pulsed normal function output low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="a75f9eb8-ba7d-4e94-bdf9-6e16fedb73c6" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="5188ddf1-cb50-4aa5-aeed-6c2bae4d991d" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SBC" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Switching control by means of a binary action and coordination control of multiple electrical power devices</Description>
        <Attribute Name="OverlapTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="CountManualSBE" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="SelectControlInAuto" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>BinaryInputs</RequiredValue>
              <RequiredValue>XQ</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="PriorityListAnnunciation" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="TakeIntoAccountStartStopDisable" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c1022d0a-0538-5f43-9520-2620d79d90fb">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="da2270e2-3d91-e047-bf30-cd8e546cdf0f">
          <Description>One or more SBE in run</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="698fa394-9389-bd47-bbd4-02f1ce8b2826">
          <Description>All SBE in stop</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="37210e92-3881-794a-ab51-1ffb21ddcab7">
          <Description>Number running</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5f60fc02-dbff-fa4e-9c2f-ede37c5a4531">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7b7a2a08-3178-9944-b6e6-c751bedbf38f">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X1H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5c31aab4-abf4-4244-b32b-f86322eab235">
          <Description>Call for 1- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X1L" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="534dc7eb-de4b-804d-b549-3d8bf3608120">
          <Description>Call for 1- decreasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X2H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="80571222-fae8-e549-863c-6807fc02ca0c">
          <Description>Call for 2- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X2L" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="792b9a43-7025-524a-acd0-97581daf6f56">
          <Description>Call for 2- decreasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X3H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="56c2209d-670a-1f4d-9a65-edb2821100ae">
          <Description>Call for 3- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X3L" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3e502a6d-6610-a74e-8732-0e398d8e4678">
          <Description>Call for 3- decreasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X4H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="db866130-9e8c-224b-a15d-a8c42cd8bf79">
          <Description>Call for 4- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X4L" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="98ed5674-0f7a-da48-a36f-7c5966fb0ecd">
          <Description>Call for 4- decreasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X5H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9606d17e-3977-1140-babe-c937adb0a08c">
          <Description>Call for 5- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X5L" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6c81e254-7f34-5340-b7fd-3abf037a60d5">
          <Description>Call for 5- decreasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X6H" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="09c54dd2-f04e-2843-8a53-2d54f6524ec1">
          <Description>Call for 6- increasing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XE" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b25e5ec7-9396-d74e-877a-9d019365f8fa">
          <Description>Enable function</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7e9bcb87-635d-6c40-adf8-191466b96b10">
          <Description>Auto start requested number</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="02d637a0-154f-d946-b0af-bda2f5aa43c0">
          <Description>Auto stop all</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XP" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="67dd604c-52fe-094a-a40f-97f58e7cd8e8">
          <Description>Rotate priority</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="873a80bb-27cc-734c-9186-718a57ac617e">
          <Description>Request number</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y1" ID="05f5a7f1-ddc7-7b48-814b-a699fdf13ade" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y2" ID="c6208c29-fc9d-8a46-8a88-7e2d258f9179" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y3" ID="28e5bddd-cc38-4547-a249-6df2bca46a8c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y4" ID="1c5b6603-c1db-0f46-ac98-a21ff15e4e2e" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y5" ID="dd7eddcb-8979-9e4c-83c3-45ac143b6ed3" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y6" ID="48676972-7258-f04d-bd9f-58891d8512f1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="e64d5b49-9df0-4845-89df-a68829033689">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="1fd43fd1-30e9-ce48-b67c-1f2e832b8e12">
          <Description>Number requested</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="b7bfa880-92da-4669-9061-5685ac6ad307" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="e9dc03b9-55ea-4cb8-b72d-764297c27f3f" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SBE" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Switching control by means of a binary control action of electrical power devices</Description>
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="SafeguardingAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="SafeguardingAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="OutsideModeType" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Outside</RequiredValue>
              <RequiredValue>Local</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="FeedbackTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="TimeDelayBeforeActionWhenLossOfFeedback" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>Stop</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="RestartOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>ManualAndStop</RequiredValue>
              <RequiredValue>Auto</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="OperationModeOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegealValues">
            <NominalScaledType>
              <RequiredValue>OutsideManualAuto</RequiredValue>
              <RequiredValue>ManualAuto</RequiredValue>
              <RequiredValue>OutsideManual</RequiredValue>
              <RequiredValue>Manual</RequiredValue>
              <RequiredValue>Outside</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="StartUpState" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>ManualRun</RequiredValue>
              <RequiredValue>ManualStop</RequiredValue>
              <RequiredValue>PreviousState</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ActionLossXE" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>Stop</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ActionLossXGH" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>Stop</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e55ac053-15c6-2f48-b1d5-80069a8b6fc6">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="be42a12d-a1a6-5a44-9945-94df4284db35">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="2676e3fd-1832-7840-854d-9e79f5f505ec">
          <Description>Output position high confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="5c045c02-0dbf-f044-aeaa-fede45afa804">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="5611dff2-ea43-7241-9cb3-830d8278691e">
          <Description>Status outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c756efb9-5422-0945-b1f7-4ac64f096451">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="fbae3325-d4ec-434e-85fc-230998b3e0bc">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BXH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="b3157fe5-2466-fc4a-adc1-f5d41898f355">
          <Description>Status external set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BXL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="3e03dd99-752f-0548-9792-5f1555106f4a">
          <Description>Status external set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="42eee7d5-3627-2a45-ae50-b8c67b09dfc0">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="532eb0cf-b4fc-3540-9d46-c870bfa483c0">
          <Description>Force disable transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6e3c541c-3ee2-fa45-aa92-f3d9c1390d46">
          <Description>Force disable transition low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e8b7f979-8e6c-bf45-89ae-1fb94f1f923f">
          <Description>Force safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="09fdc1b2-4f66-2843-a33e-9de62f78c8c0">
          <Description>Force safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="39ba76e1-f601-c948-8faa-98f53868571c">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="52a7a9c9-804e-6c41-8e00-862b831924a0">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="c0bfc828-5707-8648-b201-b07142bcb28d">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fa6350be-f547-6643-95e4-0cfb0aac6e8a">
          <Description>Lock outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bb85277a-b697-9244-ae15-7eebefdbb944">
          <Description>Lock safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0bfe6148-d468-c345-8ebe-a85012a85684">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" ID="048a832e-5e3b-4446-af7c-6d0950bd2719" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
          <Description>External function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XE" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f265001d-2348-1547-b085-c877454c6049">
          <Description>Externally enabled (MCC)</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="235f7787-a96c-2244-8688-4f961645df88">
          <Description>External Fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="df887470-ae03-e54d-aff7-e872a6a1a024">
          <Description>Position high feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e3ec95c1-54dd-e940-aafe-46a6629da68f">
          <Description>External set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="eb7e7437-238c-8947-9cdd-93a25bbda311">
          <Description>External set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="aad0b0ac-10d0-404c-aa80-39a2b0cec9e4">
          <Description>External outside set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a21e2c02-9b00-5d4d-880d-610a24a2867b">
          <Description>External outside set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="6e33ca86-5b95-e641-a169-25a8709901a3">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="cb8538ab-8b8a-0044-8458-f3b5bf4fb4b8">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="38af9507-5e1a-954b-a52d-05da5710bc81">
          <Description>Pulsed normal function output high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c88992b2-278e-9241-a654-503bca780f8b">
          <Description>Pulsed normal function output low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="cd465316-8e0f-400d-b360-5c5f4eb648e5" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="6be69851-eb94-4a67-b12e-0b5ea8f7768c" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SBV" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Switching control by means of a binary control action of H/P power devices, eg valves</Description>
        <Attribute Name="TravelTimeClose" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="TravelTimeOpen" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="SafeguardingAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoAction</RequiredValue>
              <RequiredValue>Close</RequiredValue>
              <RequiredValue>Open</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="SafeguardingAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="OutsideModeType" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Outside</RequiredValue>
              <RequiredValue>Local</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="StartUpMode" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Manual</RequiredValue>
              <RequiredValue>Auto</RequiredValue>
              <RequiredValue>PreviousState</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="FeedbackConfiguration" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoFeedback</RequiredValue>
              <RequiredValue>XGL</RequiredValue>
              <RequiredValue>XGH</RequiredValue>
              <RequiredValue>XGL_XGH</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="OperationModeOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegealValues">
            <NominalScaledType>
              <RequiredValue>OutsideManualAuto</RequiredValue>
              <RequiredValue>ManualAuto</RequiredValue>
              <RequiredValue>OutsideManual</RequiredValue>
              <RequiredValue>Manual</RequiredValue>
              <RequiredValue>Outside</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="StartUpState" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Open</RequiredValue>
              <RequiredValue>Closed</RequiredValue>
              <RequiredValue>Feedback</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="8046b8c7-c568-f347-9dbb-42b158cac318">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="96e8eb50-7717-4b44-901d-3038b557d71a">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e3f399e7-5613-474d-af76-3c6e493eb7f4">
          <Description>Output position high confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="13291763-eb8d-d74d-9320-c962a85b7f50">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="096b2463-7c27-8645-8998-096bab57672f">
          <Description>Status outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="fb6ee544-dff9-8444-b9e4-a86a8d117bf6">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="831461ef-22a2-5c46-b314-b93372da499e">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="38fe67d3-a813-cb42-affa-1a6c2123083b">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="596318e9-90b9-f145-ab73-81ee0f445715">
          <Description>Force disable transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="14069aaf-a17c-7d4e-a451-726fbdd277dd">
          <Description>Force disable transition low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9c043958-0dc7-7748-a7ed-21df30d263ae">
          <Description>Force safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fa5c73da-be6e-614c-b7c4-f7383635bfff">
          <Description>Force safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d476520f-2f1a-074f-acc4-2f257cdb2ff4">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5f0d70d0-14e8-c442-a171-c6afad7ecf15">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ed51fc0f-fd90-8741-8345-79d22c0ba715">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LO" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f53b2d01-389a-274a-9dc4-2d31c69c9f9a">
          <Description>Lock outside</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5a16a952-c249-cc49-9b59-f007141bcfe4">
          <Description>Lock safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f915abeb-f660-b34c-9629-49d40e9b10f3">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6af66250-e57c-ed43-90e3-97910346ddc7">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="1254e824-3f86-5d43-8cd2-af0a72e51505">
          <Description>Position high feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6292f240-a95b-6349-bf80-bb6bb4a69f01">
          <Description>Position low feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="8db9f20e-26be-3a40-a305-8d5fab633dd2">
          <Description>External set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="8049e46e-45f7-d941-b5b9-003a0fffd2b6">
          <Description>External set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="16270913-534e-6445-b849-5ac747234caa">
          <Description>External outside set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XOL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7b30da01-4d99-b344-aac3-3f5596a1a0f1">
          <Description>External outside set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="97eba01b-5abb-d946-b434-4ca739f61169">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="63ff0ff4-c7f0-a841-90c8-b7db2e9f7d5c">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="4c637206-c6f5-b442-bec0-8f4f8ac4361f">
          <Description>Pulsed normal function output high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="9ada6c6f-d37f-6441-ab9f-f06b35ff55b2">
          <Description>Pulsed normal function output low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="3a417a0a-0629-4ef2-ae4e-37f5237e51f0" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="65d243af-dbca-4ff7-9f1b-541414b640e0" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="VendorFunctionBlockClass">
      <Description>Vendor spesific Function Block Class library</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNode" AttributeDataType="xs:string">
        <Description>Control system node</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlMode" AttributeDataType="xs:string">
        <Description>Function Block Control Mode</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlFunctionIntegration" AttributeDataType="xs:string">
        <Description>Control Function Integration Level</Description>
        <DefaultValue>I</DefaultValue>
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>I</RequiredValue>
            <RequiredValue>II</RequiredValue>
            <RequiredValue>III</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="AdditionalText" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/LogicObject" />
      <SystemUnitClass Name="KM" ID="dfc80911-0c21-4710-8860-4a5b9b9bdab9" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass" />
      <SystemUnitClass Name="ABB" ID="c0257568-1ad0-478b-a844-17eec298b01f" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass" />
      <SystemUnitClass Name="Siemens" ID="ff681f77-50a8-47af-ac3a-8f1d0a4a3f1c" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass" />
    </SystemUnitClass>
    <SystemUnitClass Name="NonStandardFunctionBlockClass">
      <Description>This class shall be used if Function Block is not defined in Norsok or Vendor library</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNode" AttributeDataType="xs:string">
        <Description>Control system node</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlMode" AttributeDataType="xs:string">
        <Description>Function Block Control Mode</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlFunctionIntegration" AttributeDataType="xs:string">
        <Description>Control Function Integration Level</Description>
        <DefaultValue>I</DefaultValue>
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>I</RequiredValue>
            <RequiredValue>II</RequiredValue>
            <RequiredValue>III</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="AdditionalText" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/LogicObject" />
      <SystemUnitClass Name="BlackBox" RefBaseClassPath="FunctionBlockLibrary/NonStandardFunctionBlockClass">
        <Description>Logic functions of some complexity</Description>
        <Attribute Name="FunctionDefinition" AttributeDataType="xs:string" />
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="a4a6405e-ca32-544a-9600-36bae2da597d">
          <Description>Input Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="03e599e4-266b-7646-8a75-a0c663107a17">
          <Description>Output Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="ElementaryFunctionLibrary">
    <SystemUnitClass Name="NorsokElementaryFunctionClass">
      <Description>Elementary Functions according to Norsok I-005 rev.3</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNode" AttributeDataType="xs:string">
        <Description>Control system node</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/LogicObject" />
      <SystemUnitClass Name="Arithmetic" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass">
        <Description>Group of Arithmetic Classes</Description>
        <Attribute Name="SymbolType" AttributeDataType="xs:string">
          <Description />
          <DefaultValue>SW</DefaultValue>
          <Value />
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>SW</RequiredValue>
              <RequiredValue>HW</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Notation" AttributeDataType="xs:string">
          <Description>Character in symbol</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <SystemUnitClass Name="Add" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Arithmetic">
          <Description>Arithmetic plus (X1 + X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>+</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="e01b0366-2f5d-b542-91d9-767fbeeab901">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="f7323ad0-e30c-f544-99a0-b2d2ed69a2c3">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="4e0b045d-8d74-d243-857d-c903a1a12b39">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Div" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Arithmetic">
          <Description>Arithmetic division (X1 / X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>/</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="7992dca8-bceb-f74b-85c4-ac5d16a7692a">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="50c8bd59-ab82-f343-ac60-c03af90eee8e">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="c52a52e8-5737-cc45-b49b-6be5ffab6e17">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Mul" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Arithmetic">
          <Description>Arithmetic multiply (X1 * X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>*</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="970957e2-ce2c-5d4a-a9be-48d1632306ce">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="0eead006-69e2-0840-9fff-f8ce35d12894">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="35def7b1-73f3-8c44-ae3c-4a1c0177a388">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Opt" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Arithmetic">
          <Description>Optional formula - Terminal names users choice</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>#</Value>
          </Attribute>
          <Attribute Name="FunctionDefinition" AttributeDataType="xs:string" />
          <ExternalInterface Name="X1" ID="4d013027-7735-fe4e-8930-cba890a7c17c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" ID="946d6b22-3814-754a-b5ef-6702d779707a" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" ID="227e6703-f57a-0f41-b9fb-2649d0e45dd9" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Sub" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Arithmetic">
          <Description>Arithmetic minus (X1 - X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>-</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="111fce54-f3ea-ef45-9b41-229cf2db754c">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="568e8178-a1e5-684a-b9a2-dae1d77c2ced">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="46dc15ff-4b0f-4346-99f0-2fe1914f96d1">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="InputParameter" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass">
        <Description>process parameters, numbers and logical operands </Description>
        <Attribute Name="Parameter" AttributeDataType="xs:decimal" RefAttributeType="AttributeTypeLib/Parameter">
          <Description />
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="6b2117e3-8475-7e4b-9309-fed0ce98bac7">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue>Analogue</DefaultValue>
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Logic" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass">
        <Description>Group of logic classes</Description>
        <Attribute Name="SymbolType" AttributeDataType="xs:string">
          <Description />
          <DefaultValue>SW</DefaultValue>
          <Value />
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>SW</RequiredValue>
              <RequiredValue>HW</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Notation" AttributeDataType="xs:string">
          <Description>Character in symbol</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <SystemUnitClass Name="AND" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Logic">
          <Description>Logic "AND" (X1 and X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>&amp;</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7ef10525-cd44-2740-9b44-bf4c2cfc0f77">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="cb183829-f676-df44-a6d6-b1d1ff93e5fc">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e5d7826d-29cf-b242-aa33-d2248b02cbb7">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="OR" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Logic">
          <Description>Logic "OR" (X1 or X2 = Y)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>O</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="110de7c1-9e80-0146-802e-8cbe9aa19471">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="c3ac43c8-23bb-3542-be91-963715613c1d">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="37760faa-70b8-ad43-9f9f-3b2be331b6b0">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="XOR" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Logic">
          <Description>Logical "XOR" (Exclusive X1 or X2, Y=1)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>≠</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e308c29e-0495-5d41-9592-63300fcb82d2">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="910385be-ed6f-ea4d-9beb-52b56282e20f">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="03e48441-063e-3447-863f-df270cad5d25">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="Selector" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass">
        <Description>Group of Selector Classes</Description>
        <Attribute Name="SymbolType" AttributeDataType="xs:string">
          <Description />
          <DefaultValue>SW</DefaultValue>
          <Value />
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>SW</RequiredValue>
              <RequiredValue>HW</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Notation" AttributeDataType="xs:string">
          <Description>Character in symbol</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <SystemUnitClass Name="CompH" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>Comparator high (Y = 1 when X1 &gt; X2, otherwise Y = 0)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>&gt;</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="8c953365-4251-8b41-8c00-5b46ab391bdb">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="ae4be67c-4500-1943-b2c8-69fe4c2cc0a5">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="95a2561e-f578-6646-9d02-0423b3deff05">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="CompL" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>Comparator low (Y = 1 when X1 &lt; X2, otherwise Y = 0)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>&lt;</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="eff5b866-b932-2144-9fa4-4e7f4832f030">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="193d3d9b-e0b5-cc41-8e6d-87156985e30b">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="9decbcbb-6227-3742-9118-1c0eef7af9b4">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="MemoryDominantR" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>Memory element (S=set, R=reset)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>M</Value>
          </Attribute>
          <ExternalInterface Name="R" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e1236fbf-cc92-754c-84a3-83b74f05ee77">
            <Description>reset</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="S" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="722a48db-4baa-044f-9092-8bb7f71168e3">
            <Description>set</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="3cdd6c3f-395b-a240-a1e9-93571e1e29bc">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="MemoryDominantS" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector" ID="">
          <Description>Memory element (S=set, R=reset)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>M</Value>
          </Attribute>
          <ExternalInterface Name="R" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="540bf08f-0a44-4ab1-8355-34f67825bc73">
            <Description>reset</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="S" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2dac78f3-4999-4c77-861e-3d51cf68b295">
            <Description>set</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="33d858cb-7b0d-4eb9-9230-53eb141c42fc">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="SelectA" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>Analogue select by digital input Y=X1 when S=0, Y=X2 when S=1 NA S,X1,X2</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>A</Value>
          </Attribute>
          <ExternalInterface Name="S" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="86a75e95-8e0a-fb4e-8f2f-8f3947900871">
            <Description>set</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="222f5dd9-a1fb-3544-8280-09bb84a5d3d6">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="50c80bfd-13e4-704b-a002-eb44c7ab64b7">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="75539a64-fa90-ab4f-85d4-9e740156d484">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="SelectH" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>High selector (Y = the higher of X1 and X2)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>H</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="a35c526f-f8f1-6242-935a-9f3ebe877018">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="a4c9717c-e6b9-cd47-b1e6-ed18bc315d6f">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="2787cf6f-9e57-1144-b043-b9d24b6f212e">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="SelectL" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/Selector">
          <Description>Low selector (Y = the lower of X1 and X2)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>L</Value>
          </Attribute>
          <ExternalInterface Name="X1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="7952e4db-5dad-cb42-b36f-e24da7fee325">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="e6e78b6e-8a67-d646-8f95-5dbc64a29a3c">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="3c81f395-6401-f44e-be0b-34b945d85db7">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalOperation" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass">
        <Description>Group of Signal Operation classes</Description>
        <Attribute Name="Notation" AttributeDataType="xs:string">
          <Description>Character in symbol</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <SystemUnitClass Name="Invert" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Inverter of signal</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>I</Value>
          </Attribute>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2158fcd6-b18a-1048-b862-dfda74224298">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1aaf2e04-a395-6742-8271-a9b57dc295b7">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="PulseF" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Pulse generator (positive pulse on falling input)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>P</Value>
          </Attribute>
          <Attribute Name="PulseLength" AttributeDataType="xs:duration" RefAttributeType="AttributeTypeLib/Parameter">
            <Description>Pulse length</Description>
            <DefaultValue />
            <Value />
          </Attribute>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="839e64d8-1d2f-9c4c-9a00-6dad54801cb6">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="d2e0f21f-641b-714d-a4be-a3e1ed146f44">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="PulseR" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Pulse generator (positive pulse on rising input)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>P</Value>
          </Attribute>
          <Attribute Name="PulseLength" AttributeDataType="xs:duration" RefAttributeType="AttributeTypeLib/Parameter">
            <Description>Pulse length</Description>
            <DefaultValue />
            <Value />
          </Attribute>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d5fe88c8-44f1-7f48-bb82-cb3764e8614f">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e6d7d86e-71eb-1740-9ca1-8ec8049caa73">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Split" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Split of signal</Description>
          <Attribute Name="SymbolType" AttributeDataType="xs:string">
            <Description />
            <DefaultValue>SW</DefaultValue>
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>SW</RequiredValue>
                <RequiredValue>HW</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>S</Value>
          </Attribute>
          <ExternalInterface Name="X" ID="c8a36330-9f04-6147-8da3-69bd7aa43c7d" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
            <Description>External function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y1" ID="b8c1f222-4b1a-f943-a521-2725648f336e" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y2" ID="7bef434c-997e-9541-ba4a-ca2e7cc18a26" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="TimerF" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Timer (delay on falling edge)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>T</Value>
          </Attribute>
          <Attribute Name="TimeDelay" AttributeDataType="xs:duration" RefAttributeType="AttributeTypeLib/Parameter">
            <Description>Time delay</Description>
            <DefaultValue />
            <Value />
          </Attribute>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bcb476f2-7f2c-904e-99b1-6104dd7c913d">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="f2b046f6-048b-044e-8a86-66b077d2e398">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="TimerR" RefBaseClassPath="ElementaryFunctionLibrary/NorsokElementaryFunctionClass/SignalOperation">
          <Description>Timer (delay on rising edge)</Description>
          <Attribute Name="Notation" AttributeDataType="xs:string">
            <Description>Character in symbol</Description>
            <DefaultValue />
            <Value>T</Value>
          </Attribute>
          <Attribute Name="TimeDelay" AttributeDataType="xs:duration" RefAttributeType="AttributeTypeLib/Parameter">
            <Description>Time delay</Description>
            <DefaultValue />
            <Value />
          </Attribute>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="cecf3fca-9ae4-b246-953a-8819626c71d5">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="7ad49f22-9168-a740-941a-fa683af199d0">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="VendorElementaryFunctionClass" ID="9dd97385-6013-45d2-bf94-9968144d7af8">
      <Description>Vendor specific Elementary Functions</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNode" AttributeDataType="xs:string">
        <Description>Control system node</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/LogicObject" />
      <SystemUnitClass Name="KM" ID="8cfa62c5-82ca-4f84-8288-566606141bfc" RefBaseClassPath="ElementaryFunctionLibrary/VendorElementaryFunctionClass" />
      <SystemUnitClass Name="ABB" ID="5a42eff8-87a2-4b70-9c99-18b57773e0ce" RefBaseClassPath="ElementaryFunctionLibrary/VendorElementaryFunctionClass" />
      <SystemUnitClass Name="Siemens" ID="572f8ef4-d57c-44be-865e-20d0672f0144" RefBaseClassPath="ElementaryFunctionLibrary/VendorElementaryFunctionClass" />
    </SystemUnitClass>
    <SystemUnitClass Name="NodeSplit">
      <Description>Object used to indicate change of control Node for a signal</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNodeIN" AttributeDataType="xs:string">
        <Description>Control system node - In</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNodeOUT" AttributeDataType="xs:string">
        <Description>Control system node - Out</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In" ID="3f5e75ab-852f-774f-a0cc-2ca4144903ca">
        <Description>Input Reference Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </ExternalInterface>
      <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out" ID="95c60bc3-3dda-f34a-96fb-62728808d1d0">
        <Description>Output Reference Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </ExternalInterface>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="ReferenceClassLibrary">
    <SystemUnitClass Name="ToDestination">
      <Description>Connector with Input signal to Symbol</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SystemUnitClass Name="ProcessOffPage" RefBaseClassPath="ReferenceClassLibrary/ToDestination">
        <Description>Pipe/Duct/Electrical OffPage Reference</Description>
        <Attribute Name="DrawingReference" AttributeDataType="xs:string">
          <Description>Reference to Document Number</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="ProcessConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/ProcessConnIn" ID="7b7d66fe-33f5-7a4d-a250-b72d53c6cf0b">
          <Description>Process Input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalOffPage" RefBaseClassPath="ReferenceClassLibrary/ToDestination">
        <Description>Signal OffPage Reference</Description>
        <Attribute Name="DrawingReference" AttributeDataType="xs:string">
          <Description>Reference to Document Number</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <Attribute Name="ControlNode" AttributeDataType="xs:string">
          <Description>Control system node</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In" ID="a045a5f5-1120-154b-99fb-53b5458ee15b">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalToSequence" RefBaseClassPath="ReferenceClassLibrary/ToDestination">
        <Description>To Sequence Step(s)</Description>
        <Attribute Name="Reference" AttributeDataType="xs:string">
          <Description>Reference is class dependent</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In" ID="dc0d0793-d439-b64a-a421-604ec8c688e0">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalToShutDownSystem" RefBaseClassPath="ReferenceClassLibrary/ToDestination">
        <Description>Signal to Shut-Down System</Description>
        <Attribute Name="Reference" AttributeDataType="xs:string">
          <Description>Reference is class dependent</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <Attribute Name="SIS-Notation" AttributeDataType="xs:string">
          <Description>Safety Instrumented System Notation</Description>
          <DefaultValue />
          <Value />
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>E</RequiredValue>
              <RequiredValue>F</RequiredValue>
              <RequiredValue>H</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Tag" AttributeDataType="xs:string">
          <Description>Destination FB Tag</Description>
        </Attribute>
        <Attribute Name="Terminal" AttributeDataType="xs:string">
          <Description>Destination Terminal</Description>
        </Attribute>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In" ID="532ba94d-ea74-cd42-a1d0-1b019376f08f">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SequenceOffPage" ID="1f361a0e-f2d0-4deb-99f6-b99b730ad0e2" RefBaseClassPath="ReferenceClassLibrary/ToDestination">
        <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
        <ExternalInterface Name="SequenceFlowIn" ID="0007f5a2-0e56-4721-85f0-ad832dcc0bf5" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="FromSource">
      <Description>Connector with Output signal to Symbol</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SystemUnitClass Name="ProcessOnPage" RefBaseClassPath="ReferenceClassLibrary/FromSource">
        <Description>Pipe/Duct/Electrical OnPage Reference</Description>
        <Attribute Name="DrawingReference" AttributeDataType="xs:string">
          <Description>Reference to Document Number</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="ProcessConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/ProcessConnOut" ID="c5e773fd-f73d-a84b-868a-e49d69a7fabe">
          <Description>Process Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalFromSequence" RefBaseClassPath="ReferenceClassLibrary/FromSource">
        <Description>From Sequence Step(s)</Description>
        <Attribute Name="Reference" AttributeDataType="xs:string">
          <Description>Reference is class dependent</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out" ID="c5a02981-0078-534b-a7e4-1c9c17cfe927">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalFromShutdownSystem" RefBaseClassPath="ReferenceClassLibrary/FromSource">
        <Description>Signal from Shut-Down System</Description>
        <Attribute Name="Reference" AttributeDataType="xs:string">
          <Description>Reference is class dependent</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <Attribute Name="SIS-Notation" AttributeDataType="xs:string">
          <Description>Safety Instrumented System Notation</Description>
          <DefaultValue />
          <Value />
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>E</RequiredValue>
              <RequiredValue>F</RequiredValue>
              <RequiredValue>H</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Tag" AttributeDataType="xs:string">
          <Description>Source FB Tag</Description>
        </Attribute>
        <Attribute Name="Terminal" AttributeDataType="xs:string">
          <Description>Source Terminal</Description>
        </Attribute>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out" ID="32680a6c-d016-fa4b-9db8-da2cdfcfabec">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SignalOnPage" RefBaseClassPath="ReferenceClassLibrary/FromSource">
        <Description>Signal OnPage Reference</Description>
        <Attribute Name="DrawingReference" AttributeDataType="xs:string">
          <Description>Reference to Document Number</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <Attribute Name="ControlNode" AttributeDataType="xs:string">
          <Description>Control system node</Description>
          <DefaultValue />
          <Value />
        </Attribute>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out" ID="c5e05353-d767-3442-9964-1a1d84e2b1a6">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="SequenceOnPage" ID="365fafdf-0539-4128-8a7d-32af3847fc03" RefBaseClassPath="ReferenceClassLibrary/FromSource">
        <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
        <ExternalInterface Name="SequenceFlowOut" ID="fb322425-292c-423d-aefc-7202ffcc92bd" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="RefElectricalEquipment">
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ReferenceTagNo" AttributeDataType="xs:string">
        <Description>Utility reference tag number</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ReferenceSystem" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Typical" AttributeDataType="xs:string">
        <Description>Typical reference</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SystemUnitClass Name="Ref-MCC" RefBaseClassPath="ReferenceClassLibrary/RefElectricalEquipment">
        <Description>Reference to Motor Control Centre</Description>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="074b7196-f1e4-be46-a137-a6f924dea7ad">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="a4255ab7-db78-b54d-b521-e38ae8bcf31d">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="831c34cc-8e65-e94e-8718-2dd4f809c41f">
          <Description>Electrical Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Ref-THY" RefBaseClassPath="ReferenceClassLibrary/RefElectricalEquipment">
        <Description>Reference to Thyristor Control</Description>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="e6b2fe17-d91b-a14f-96d3-846e0d88a68b">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="d743ed4f-c41d-494b-a924-24119a486550">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/PowerConnIn" ID="217100e1-87bc-164e-956a-72f1c2e40c78">
          <Description>Electrical Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="edcb8832-a234-2643-ac6f-81bd7cb127d6">
          <Description>Electrical Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Ref-VSD" RefBaseClassPath="ReferenceClassLibrary/RefElectricalEquipment">
        <Description>Reference to Variable Speed Drive</Description>
        <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="8df5511a-711c-be4c-a387-3ed29b1babdf">
          <Description>Input Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="db739317-8fe3-f546-b120-183687e078d2">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/PowerConnIn" ID="f004e364-771f-464c-a4ef-fcee22ec1cf6">
          <Description>Electrical Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="e84d3c8c-6eb0-f549-8bca-070dedc5320f">
          <Description>Electrical Output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="DeviceClassLibrary">
    <SystemUnitClass Name="Device">
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
      <SystemUnitClass Name="CabinetOrPanel" RefBaseClassPath="DeviceClassLibrary/Device">
        <Description>Cabinet or Panel</Description>
        <SystemUnitClass Name="PowerDistricutionCabinet" RefBaseClassPath="DeviceClassLibrary/Device/CabinetOrPanel">
          <Description>Power Districution Cabinet or Board</Description>
        </SystemUnitClass>
        <SystemUnitClass Name="Switchboard" RefBaseClassPath="DeviceClassLibrary/Device/CabinetOrPanel" />
      </SystemUnitClass>
      <SystemUnitClass Name="ElectricalEquipment" RefBaseClassPath="DeviceClassLibrary/Device">
        <SystemUnitClass Name="ElectricHeater" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment">
          <Description>Electric Heater</Description>
          <SystemUnitClass Name="ElectricProcessHeater" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/ElectricHeater">
            <Description>Electric Process Heater</Description>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="PowerSupply" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment">
          <Description>Power Supply</Description>
          <SystemUnitClass Name="Battery" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/PowerSupply" />
        </SystemUnitClass>
        <SystemUnitClass Name="Switch" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment">
          <SystemUnitClass Name="PushButton" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Switch" />
          <SystemUnitClass Name="Switchgear" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Switch">
            <SystemUnitClass Name="CircuitBreaker" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Switch/Switchgear">
              <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="c46bd1d5-160e-3b46-a628-4fe1d56c0be0">
                <Description>Input Reference Signal</Description>
                <Attribute Name="Direction" AttributeDataType="xs:string">
                  <Description />
                  <DefaultValue />
                  <Value>In</Value>
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>In</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
                <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>Last Valid</RequiredValue>
                      <RequiredValue>Min Range</RequiredValue>
                      <RequiredValue>Max Range</RequiredValue>
                      <RequiredValue>Substitute Value</RequiredValue>
                      <RequiredValue>Current Value</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
                <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
                <Attribute Name="SignalClass" AttributeDataType="xs:string">
                  <Description />
                  <DefaultValue />
                  <Value />
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>Analogue</RequiredValue>
                      <RequiredValue>Binary</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
                <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                  <Description>Type of signal communcication</Description>
                  <DefaultValue />
                  <Value />
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>GeneralSignal</RequiredValue>
                      <RequiredValue>DataCommunicationLink</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
              </ExternalInterface>
              <ExternalInterface Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/PowerConnIn" ID="8d58af39-863d-2a4e-addf-a28455c20200">
                <Description>Electrical Output</Description>
                <Attribute Name="Direction" AttributeDataType="xs:string">
                  <Description />
                  <DefaultValue />
                  <Value>In</Value>
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>In</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
              </ExternalInterface>
              <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="94d3bd16-a5b4-7e46-ba34-15eb82626320">
                <Description>Electrical Output</Description>
                <Attribute Name="Direction" AttributeDataType="xs:string">
                  <Description />
                  <DefaultValue />
                  <Value>Out</Value>
                  <Constraint Name="LegalValues">
                    <NominalScaledType>
                      <RequiredValue>Out</RequiredValue>
                    </NominalScaledType>
                  </Constraint>
                </Attribute>
              </ExternalInterface>
            </SystemUnitClass>
            <SystemUnitClass Name="MainPowerSwitch" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Switch/Switchgear" />
            <SystemUnitClass Name="Starter" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Switch/Switchgear" />
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="Transducer" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment">
          <SystemUnitClass Name="Converter" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer">
            <SystemUnitClass Name="FrequencyConverter" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer/Converter">
              <Description>Frequency Converter</Description>
            </SystemUnitClass>
            <SystemUnitClass Name="MeteringConverter" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer/Converter">
              <Description>Metering Converter</Description>
            </SystemUnitClass>
            <SystemUnitClass Name="PowerConverter" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer/Converter">
              <Description>Power Converter</Description>
            </SystemUnitClass>
          </SystemUnitClass>
          <SystemUnitClass Name="PowerController" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer">
            <Description>Power Controller</Description>
            <SystemUnitClass Name="Thyristor" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer/PowerController">
              <Description>Thyristor Power Controller</Description>
            </SystemUnitClass>
          </SystemUnitClass>
          <SystemUnitClass Name="UPS" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment/Transducer">
            <Description>Uninterruptible Power Supply</Description>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="Transformer" RefBaseClassPath="DeviceClassLibrary/Device/ElectricalEquipment">
          <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="26189033-e0f4-a745-b281-212af19cb867">
            <Description>Input Reference Signal</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/PowerConnIn" ID="fd0d663a-884c-6e40-8ca1-dc938e06fb22">
            <Description>Electrical Output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="2c94ef32-f111-3f49-9098-a8497dfb3e05">
            <Description>Electrical Output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="InlineDevice" RefBaseClassPath="DeviceClassLibrary/Device">
        <SystemUnitClass Name="Damper" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice">
          <Attribute Name="hasOpenLimitSwitch" AttributeDataType="xs:boolean">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="hasCloseLimitSwitch" AttributeDataType="xs:boolean">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <SystemUnitClass Name="ActuatedDamper" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Damper">
            <Attribute Name="FailureActionAtLossOfSignal" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Fail close</RequiredValue>
                  <RequiredValue>Fail open</RequiredValue>
                  <RequiredValue>Fail maintain</RequiredValue>
                  <RequiredValue>Fail indeterminate</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="28cb7123-30ba-644b-87d0-268396425eca">
              <Description>Input Reference Signal</Description>
              <Attribute Name="Direction" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value>In</Value>
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>In</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Last Valid</RequiredValue>
                    <RequiredValue>Min Range</RequiredValue>
                    <RequiredValue>Max Range</RequiredValue>
                    <RequiredValue>Substitute Value</RequiredValue>
                    <RequiredValue>Current Value</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
              <Attribute Name="SignalClass" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Analogue</RequiredValue>
                    <RequiredValue>Binary</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                <Description>Type of signal communcication</Description>
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>GeneralSignal</RequiredValue>
                    <RequiredValue>DataCommunicationLink</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
            </ExternalInterface>
          </SystemUnitClass>
          <SystemUnitClass Name="ManualDamper" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Damper" />
        </SystemUnitClass>
        <SystemUnitClass Name="RestrictionOrifice" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice" />
        <SystemUnitClass Name="RuptureDisc" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice">
          <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="a65372a0-f42a-a845-a087-91c6022fc6ea">
            <Description>Output Reference Signal</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Valve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice">
          <SystemUnitClass Name="BlockValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="FailureActionAtLossOfSignal" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Fail close</RequiredValue>
                  <RequiredValue>Fail open</RequiredValue>
                  <RequiredValue>Fail maintain</RequiredValue>
                  <RequiredValue>Fail indeterminate</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasCloseLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasOpenLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="cd979d53-95f3-394d-aeab-59829292a4e2">
              <Description>Input Reference Signal</Description>
              <Attribute Name="Direction" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value>In</Value>
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>In</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Last Valid</RequiredValue>
                    <RequiredValue>Min Range</RequiredValue>
                    <RequiredValue>Max Range</RequiredValue>
                    <RequiredValue>Substitute Value</RequiredValue>
                    <RequiredValue>Current Value</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
              <Attribute Name="SignalClass" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Analogue</RequiredValue>
                    <RequiredValue>Binary</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                <Description>Type of signal communcication</Description>
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>GeneralSignal</RequiredValue>
                    <RequiredValue>DataCommunicationLink</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
            </ExternalInterface>
          </SystemUnitClass>
          <SystemUnitClass Name="ControlValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="FailureActionAtLossOfSignal" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Fail close</RequiredValue>
                  <RequiredValue>Fail open</RequiredValue>
                  <RequiredValue>Fail maintain</RequiredValue>
                  <RequiredValue>Fail indeterminate</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasCloseLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasOpenLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="1cc5c645-7590-094b-8d0d-1c0f1fe020ce">
              <Description>Input Reference Signal</Description>
              <Attribute Name="Direction" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value>In</Value>
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>In</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Last Valid</RequiredValue>
                    <RequiredValue>Min Range</RequiredValue>
                    <RequiredValue>Max Range</RequiredValue>
                    <RequiredValue>Substitute Value</RequiredValue>
                    <RequiredValue>Current Value</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
              <Attribute Name="SignalClass" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Analogue</RequiredValue>
                    <RequiredValue>Binary</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                <Description>Type of signal communcication</Description>
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>GeneralSignal</RequiredValue>
                    <RequiredValue>DataCommunicationLink</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
            </ExternalInterface>
          </SystemUnitClass>
          <SystemUnitClass Name="ManualValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="hasCloseLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasOpenLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </SystemUnitClass>
          <SystemUnitClass Name="SafetyReliefValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </SystemUnitClass>
          <SystemUnitClass Name="SelfregulatingControlValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="8d0c5f61-8e35-43d3-b4a5-0f9506d56033">
              <Description>Input Reference Signal</Description>
              <Attribute Name="Direction" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value>In</Value>
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>In</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Last Valid</RequiredValue>
                    <RequiredValue>Min Range</RequiredValue>
                    <RequiredValue>Max Range</RequiredValue>
                    <RequiredValue>Substitute Value</RequiredValue>
                    <RequiredValue>Current Value</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
              <Attribute Name="SignalClass" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Analogue</RequiredValue>
                    <RequiredValue>Binary</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                <Description>Type of signal communcication</Description>
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>GeneralSignal</RequiredValue>
                    <RequiredValue>DataCommunicationLink</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
            </ExternalInterface>
          </SystemUnitClass>
          <SystemUnitClass Name="SolenoidValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Attribute Name="hasOpenLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="hasCloseLimitSwitch" AttributeDataType="xs:boolean">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="ValveNormalPosition" AttributeDataType="xs:string">
              <Description>NO: Normally Open, NC: Normally Closed</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>NO</RequiredValue>
                  <RequiredValue>NC</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="44504f04-5e53-cd40-a9df-1dedc7989e37">
              <Description>Input Reference Signal</Description>
              <Attribute Name="Direction" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value>In</Value>
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>In</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Last Valid</RequiredValue>
                    <RequiredValue>Min Range</RequiredValue>
                    <RequiredValue>Max Range</RequiredValue>
                    <RequiredValue>Substitute Value</RequiredValue>
                    <RequiredValue>Current Value</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
              <Attribute Name="SignalClass" AttributeDataType="xs:string">
                <Description />
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>Analogue</RequiredValue>
                    <RequiredValue>Binary</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
              <Attribute Name="CommunicationType" AttributeDataType="xs:string">
                <Description>Type of signal communcication</Description>
                <DefaultValue />
                <Value />
                <Constraint Name="LegalValues">
                  <NominalScaledType>
                    <RequiredValue>GeneralSignal</RequiredValue>
                    <RequiredValue>DataCommunicationLink</RequiredValue>
                  </NominalScaledType>
                </Constraint>
              </Attribute>
            </ExternalInterface>
          </SystemUnitClass>
          <SystemUnitClass Name="CheckValve" RefBaseClassPath="DeviceClassLibrary/Device/InlineDevice/Valve">
            <Description>Check or Non-Return Valve</Description>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="Instrument" RefBaseClassPath="DeviceClassLibrary/Device">
        <ExternalInterface Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out" ID="b08af7e2-7f42-594c-a026-a423a30b005b">
          <Description>Output Reference Signal</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="ProcessConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/ProcessConnIn" ID="e813d6a5-6c05-6e43-9965-e205d6712239">
          <Description>Process Input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="RotatingEquipment" RefBaseClassPath="DeviceClassLibrary/Device">
        <SystemUnitClass Name="Blower" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
        <SystemUnitClass Name="Compressor" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
        <SystemUnitClass Name="Electric Generator" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment">
          <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="10ee1e6d-3c91-6044-b350-803680728e8f">
            <Description>Input Reference Signal</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out/PowerConnOut" ID="7a7797d0-c789-0147-b814-d7f5d36de15d">
            <Description>Electrical Output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Electric Motor" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment">
          <ExternalInterface Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In" ID="262e5540-23b8-7b47-af4a-ff53f5082e18">
            <Description>Input Reference Signal</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In/PowerConnIn" ID="f462d684-0ba1-8c4d-85a6-b5a3d594a380">
            <Description>Electrical Output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="Engine" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
        <SystemUnitClass Name="Fan" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
        <SystemUnitClass Name="Mixer" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
        <SystemUnitClass Name="Pump" RefBaseClassPath="DeviceClassLibrary/Device/RotatingEquipment" />
      </SystemUnitClass>
      <SystemUnitClass Name="StaticProcessingEquipment" RefBaseClassPath="DeviceClassLibrary/Device">
        <SystemUnitClass Name="AtmosphericTank" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment">
          <Description>Atmospheric or Low-Pressure Storage Tank</Description>
        </SystemUnitClass>
        <SystemUnitClass Name="Burner" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment" />
        <SystemUnitClass Name="Caisson" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment" />
        <SystemUnitClass Name="Eductor" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment">
          <Description>Eductor or Ejector</Description>
        </SystemUnitClass>
        <SystemUnitClass Name="Filter" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment" />
        <SystemUnitClass Name="HeatExchanger" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment" />
        <SystemUnitClass Name="PressureVessel" RefBaseClassPath="DeviceClassLibrary/Device/StaticProcessingEquipment" />
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="DeviceElement">
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
      <SystemUnitClass Name="PotentialBundle" RefBaseClassPath="DeviceClassLibrary/DeviceElement">
        <Description>Internal Element of Power Districution and Switchboard</Description>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="SequenceElementLibrary">
    <Version>0</Version>
    <SystemUnitClass Name="StandardSequenceElementClass" ID="88885783-b0c3-417e-bdf0-a604c923ff8f">
      <Attribute Name="X" AttributeDataType="xs:decimal" Unit="mm" />
      <Attribute Name="Y" AttributeDataType="xs:decimal" Unit="mm" />
      <SystemUnitClass Name="Start" ID="6a804ccb-cbcb-4193-bcdc-7451a33a6f58" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <Attribute Name="SequenceNumber" AttributeDataType="xs:string" />
        <Attribute Name="Description" AttributeDataType="xs:string" />
        <Attribute Name="KbTagReference" AttributeDataType="xs:string" />
        <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
        <Attribute Name="TMax" AttributeDataType="xs:duration" />
        <ExternalInterface Name="SequenceFlowOut" ID="2a6adc1e-163d-48e5-96b9-bf66b02200e9" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowTimeout" ID="99770507-89d1-46ff-95cb-fc31ab9a6f3e" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowTimeout">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Annunciation" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Event</RequiredValue>
                <RequiredValue>Warning</RequiredValue>
                <RequiredValue>Alarm</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="End" ID="228a61ec-364a-4056-b14a-b41d15fe4514" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <ExternalInterface Name="SequenceFlowIn" ID="9f275897-be1a-4d7b-b593-53f847c424fc" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Step" ID="fea97411-8321-4ded-a1b9-0971a77aa455" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <Attribute Name="Description" AttributeDataType="xs:string" />
        <Attribute Name="TMin" AttributeDataType="xs:duration" />
        <Attribute Name="TMax" AttributeDataType="xs:duration" />
        <ExternalInterface Name="Y1" ID="bd6eae66-43f8-47ee-b0a5-62a39f1897c4" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y2" ID="76b62673-2432-46d6-a81f-ab3216120e0f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowIn" ID="c535bca8-31f4-4e81-a04f-64cf532fc257" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut" ID="72ed4d9a-eedd-467c-89bd-4607aac21234" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowTimeout" ID="fd515266-7665-4e6e-94ff-b6fd1d0a5749" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowTimeout">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Annunciation" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Event</RequiredValue>
                <RequiredValue>Warning</RequiredValue>
                <RequiredValue>Alarm</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Transition" ID="741a52d4-027b-4534-afe5-94877f67b554" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <Attribute Name="Description" AttributeDataType="xs:string" />
        <ExternalInterface Name="X" ID="c3205af2-bcc8-4534-911d-b575e724ffd6" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowIn" ID="68799bf2-630f-4d7e-95ff-dbff46ae8a3e" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut" ID="fc2d7f80-2e7a-4824-907e-b8960c4dd0cd" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Action" ID="518c8cc0-2681-47ab-b27b-6fb1281df555" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <Attribute Name="Value" AttributeDataType="xs:string" />
        <Attribute Name="Latch" AttributeDataType="xs:boolean" />
        <Attribute Name="Tag" AttributeDataType="xs:string" />
        <Attribute Name="Terminal" AttributeDataType="xs:string" />
        <Attribute Name="ServiceDescription" AttributeDataType="xs:string" />
        <Attribute Name="ConnectionReferenceNumber" AttributeDataType="xs:string" />
        <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
        <ExternalInterface Name="X" ID="ab4ab901-e5a1-4e83-8648-46259a290126" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="Condition" ID="03a23840-6ef4-4418-9cb9-32774be54fab" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <Attribute Name="ConnectionReferenceNumber" AttributeDataType="xs:string" />
        <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
        <Attribute Name="Tag" AttributeDataType="xs:string" />
        <Attribute Name="Terminal" AttributeDataType="xs:string" />
        <Attribute Name="Comparator" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>&gt;</RequiredValue>
              <RequiredValue>&lt;</RequiredValue>
              <RequiredValue>=</RequiredValue>
              <RequiredValue>&lt;&gt;</RequiredValue>
              <RequiredValue>&gt;=</RequiredValue>
              <RequiredValue>&lt;=</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Value" AttributeDataType="xs:string" />
        <Attribute Name="ServiceDescription" AttributeDataType="xs:string" />
        <ExternalInterface Name="Y" ID="4a26713d-2b6f-44fa-9159-7dc75ef8ceff" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="ParallelSynchronizationStart" ID="f5196d67-776b-4999-8746-711b8142923d" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <ExternalInterface Name="SequenceFlowIn1" ID="c32c4f73-8606-4718-bca7-57afc7984c21" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut1" ID="bf75277a-d0bf-43d6-a6cd-af955287cc4f" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut2" ID="4b7091ac-1ce8-42b0-b6f6-aeef341638a2" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="ParallelSynchronizationEnd" ID="cb85168a-5c4b-476a-be29-542b0980fb2e" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <ExternalInterface Name="SequenceFlowIn1" ID="ea42131d-8b1b-49cc-a2da-b73d89978b21" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowIn2" ID="5eaaa5d4-a9fd-4793-a4ff-da3984e426d5" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut1" ID="b20df6a0-aa37-4d62-b725-893cc9fb919c" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="AlternativeBranchStart" ID="242663eb-46bb-44d7-992c-893403c72209" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <ExternalInterface Name="SequenceFlowIn1" ID="6353ae15-9db8-4bea-8b0d-c95f7b577026" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut1" ID="e3e8d7ee-30d4-4dfd-b097-05eedc04a709" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut2" ID="d63926c1-0aee-4abc-9d5f-42ebab139b2a" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="AlternativeBranchEnd" ID="164d5b4c-2af1-4bcc-92c3-83696bd514af" RefBaseClassPath="SequenceElementLibrary/StandardSequenceElementClass">
        <ExternalInterface Name="SequenceFlowIn1" ID="0a220910-306c-4ca0-90ab-cdb936931d98" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowIn2" ID="4579ac6e-76ed-4443-aeed-aa56a31a0e03" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowIn">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceFlowOut1" ID="83379ad5-7c6b-4a1d-8e45-8defc6cd29c0" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass/SequenceFlowOut">
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <AttributeTypeLib Name="AttributeTypeLib">
    <Version>0</Version>
    <AttributeType Name="Parameter" AttributeDataType="" />
  </AttributeTypeLib>
</CAEXFile>