<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" SchemaVersion="3.0" FileName="SnohvitAMLLibrary.aml" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <!-- reference to Whitepaper Part1 -->
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="SnohvitAmlLibrary" Version="0.0.2" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <InterfaceClassLib Name="InterfaceClassLibrary">
    <InterfaceClass Name="NorsokSignalClass" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface">
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="SignalClass" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>Analogue</RequiredValue>
            <RequiredValue>Binary</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="CommunicationType" AttributeDataType="xs:string">
        <Description>Type of signal communcication</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>GeneralSignal</RequiredValue>
            <RequiredValue>DataCommunicationLink</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <InterfaceClass Name="In" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass">
        <Description>Input Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Last Valid</RequiredValue>
              <RequiredValue>Min Range</RequiredValue>
              <RequiredValue>Max Range</RequiredValue>
              <RequiredValue>Substitute Value</RequiredValue>
              <RequiredValue>Current Value</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
        <InterfaceClass Name="AnalogueIn" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
          <Description>Analogue Input Signal</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="BinaryIn" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
          <Description>Binary Input Signal</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="BinaryInInvertable" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
          <Description>Binary Input Signal with Invert possibility</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="InvertSignal" AttributeDataType="xs:boolean">
            <Description>At FB, Inverter is used as exception to adapt to 'normally engergised or non-energised' input signal</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="CustomIn" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In">
          <Description>Custom Input Signal</Description>
        </InterfaceClass>
      </InterfaceClass>
      <InterfaceClass Name="Out" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass">
        <Description>Output Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <InterfaceClass Name="AnalogueOut" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
          <Description>Analogue Output Signal</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="BinaryOut" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
          <Description>Binary Output Signal</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="BinaryOutAnnunciated" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
          <Description>Binary Output Signal with Alarming possibility</Description>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </InterfaceClass>
        <InterfaceClass Name="CustomOut" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out">
          <Description>Custom Output Signal</Description>
        </InterfaceClass>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="VendorSignalClass" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface">
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="SignalClass" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>Analogue</RequiredValue>
            <RequiredValue>Binary</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="CommunicationType" AttributeDataType="xs:string">
        <Description>Type of signal communcication</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>GeneralSignal</RequiredValue>
            <RequiredValue>DataCommunicationLink</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
    </InterfaceClass>
    <InterfaceClass Name="SignalReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface">
      <Description>Signal at Reference object</Description>
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>InOut</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <InterfaceClass Name="In" RefBaseClassPath="InterfaceClassLibrary/SignalReference">
        <Description>Input Reference Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="InOut" RefBaseClassPath="InterfaceClassLibrary/SignalReference">
        <Description>Neutral Reference Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>InOut</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>InOut</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="Out" RefBaseClassPath="InterfaceClassLibrary/SignalReference">
        <Description>Output Reference Signal</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="DeviceConnection" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/PPRConnector">
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <InterfaceClass Name="In" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection">
        <Description>Input connection at Device</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <InterfaceClass Name="PowerConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In">
          <Description>Electrical Input connection at Device</Description>
        </InterfaceClass>
        <InterfaceClass Name="ProcessConnIn" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/In">
          <Description>Process Input connection at Device</Description>
        </InterfaceClass>
      </InterfaceClass>
      <InterfaceClass Name="Out" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection">
        <Description>Output connection at Device</Description>
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Description />
          <DefaultValue />
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <InterfaceClass Name="PowerConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out">
          <Description>Electrical Input connection at Device</Description>
        </InterfaceClass>
        <InterfaceClass Name="ProcessConnOut" RefBaseClassPath="InterfaceClassLibrary/DeviceConnection/Out">
          <Description>Process Input connection at Device</Description>
        </InterfaceClass>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="NorsokSequenceFlowClass">
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>InOut</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <InterfaceClass Name="SequenceFlowIn" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass">
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="SequenceFlowOut" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass">
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="SequenceFlowTimeout" RefBaseClassPath="InterfaceClassLibrary/NorsokSequenceFlowClass">
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Annunciation" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Event</RequiredValue>
              <RequiredValue>Warning</RequiredValue>
              <RequiredValue>Alarm</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="ContextHidingFlowClass">
      <Attribute Name="Direction" AttributeDataType="xs:string">
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>In</RequiredValue>
            <RequiredValue>Out</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <InterfaceClass Name="ContextHidingFlowIn" RefBaseClassPath="InterfaceClassLibrary/ContextHidingFlowClass">
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Value>In</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="ContextHidingFlowOut" RefBaseClassPath="InterfaceClassLibrary/ContextHidingFlowClass">
        <Attribute Name="Direction" AttributeDataType="xs:string">
          <Value>Out</Value>
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Out</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
      </InterfaceClass>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="AutomationMLInterfaceClassLib">
    <Description>Standard Automation Markup Language Interface Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
    <Version>2.2.2</Version>
    <InterfaceClass Name="AutomationMLBaseInterface">
      <InterfaceClass Name="Order" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="Direction" AttributeDataType="xs:string" />
      </InterfaceClass>
      <InterfaceClass Name="PortConnector" RefBaseClassPath="AutomationMLBaseInterface" />
      <InterfaceClass Name="InterlockingConnector" RefBaseClassPath="AutomationMLBaseInterface" />
      <InterfaceClass Name="PPRConnector" RefBaseClassPath="AutomationMLBaseInterface" />
      <InterfaceClass Name="ExternalDataConnector" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="refURI" AttributeDataType="xs:anyURI" />
        <InterfaceClass Name="COLLADAInterface" RefBaseClassPath="ExternalDataConnector">
          <Attribute Name="refType" AttributeDataType="xs:string" />
          <Attribute Name="target" AttributeDataType="xs:token" />
        </InterfaceClass>
        <InterfaceClass Name="PLCopenXMLInterface" RefBaseClassPath="ExternalDataConnector">
          <InterfaceClass Name="LogicInterface" RefBaseClassPath="PLCopenXMLInterface">
            <InterfaceClass Name="SequencingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
            <InterfaceClass Name="BehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
            <InterfaceClass Name="SequencingBehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
            <InterfaceClass Name="InterlockingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
          </InterfaceClass>
          <InterfaceClass Name="LogicElementInterface" RefBaseClassPath="PLCopenXMLInterface" />
          <InterfaceClass Name="VariableInterface" RefBaseClassPath="PLCopenXMLInterface">
            <InterfaceClass Name="InterlockingVariableInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/VariableInterface">
              <Attribute Name="SafeConditionEquals" AttributeDataType="xs:boolean">
                <DefaultValue>true</DefaultValue>
              </Attribute>
            </InterfaceClass>
          </InterfaceClass>
        </InterfaceClass>
      </InterfaceClass>
      <InterfaceClass Name="Communication" RefBaseClassPath="AutomationMLBaseInterface">
        <InterfaceClass Name="SignalInterface" RefBaseClassPath="Communication" />
      </InterfaceClass>
      <InterfaceClass Name="AttachmentInterface" RefBaseClassPath="AutomationMLBaseInterface" />
    </InterfaceClass>
  </InterfaceClassLib>
  <RoleClassLib Name="AutomationMLBaseRoleClassLib">
    <Description>Automation Markup Language Base Role Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
    <Version>2.2.2</Version>
    <RoleClass Name="AutomationMLBaseRole">
      <RoleClass Name="Group" RefBaseClassPath="AutomationMLBaseRole">
        <Attribute Name="AssociatedFacet" AttributeDataType="xs:string" />
        <RoleClass Name="InterlockingSourceGroup" RefBaseClassPath="Group" />
        <RoleClass Name="InterlockingTargetGroup" RefBaseClassPath="Group" />
      </RoleClass>
      <RoleClass Name="Facet" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Port" RefBaseClassPath="AutomationMLBaseRole">
        <Attribute Name="Direction" AttributeDataType="xs:string" />
        <Attribute Name="Cardinality">
          <Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
          <Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
        </Attribute>
        <Attribute Name="Category" AttributeDataType="xs:string" />
        <ExternalInterface Name="ConnectionPoint" ID="9942bd9c-c19d-44e4-a197-11b9edf264e7" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/PortConnector" />
      </RoleClass>
      <RoleClass Name="Resource" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Product" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Process" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Structure" RefBaseClassPath="AutomationMLBaseRole">
        <RoleClass Name="ProductStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ProcessStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ResourceStructure" RefBaseClassPath="Structure" />
      </RoleClass>
      <RoleClass Name="PropertySet" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Frame" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="LogicObject" RefBaseClassPath="AutomationMLBaseRole" />
    </RoleClass>
  </RoleClassLib>
  <SystemUnitClassLib Name="StructureClassLibrary">
    <SystemUnitClass Name="DocumentStructure">
      <Description>Structure for documents</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="DocumentElementStructure">
      <Description>Structure for document Elements</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="DeviceStructure">
      <Description>Structure for Devices</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="FunctionBlockStructure">
      <Description>Structure for Function Blocks</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="ElementaryFunctionStructure">
      <Description>Structure for Elementary Functions</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="ReferenceStructure">
      <Description>Structure for Reference objects</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="SequenceStructure">
      <Description>Structure for sequences</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
    <SystemUnitClass Name="ContextHidingStructure" ID="f3fd310e-755d-40e0-91a3-bc09e2492b11">
      <Description>Structure for Context and Hiding</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Structure" />
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="DocumentClassLibrary">
    <SystemUnitClass Name="SCD">
      <Description>System Control Diagram</Description>
      <Attribute Name="DrawingSize" AttributeDataType="xs:string">
        <Description>Drawing size, restricted to A1 ref ISO 5457</Description>
        <DefaultValue>A1</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>A1</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Orientation" AttributeDataType="xs:string">
        <Description>Restricted to Landscape</Description>
        <DefaultValue>Landscape</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Landscape</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="CoordinateSystem" AttributeDataType="xs:string">
        <Description>https://en.wikipedia.org/wiki/Cartesian_coordinate_system</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>right-handed</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="DrawingOrigin" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Lower left corner</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Scale" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="SequenceDiagram" ID="c60cab3c-14f9-49ba-b7c4-b39f2f7a5254">
      <Description>Sequence Diagram</Description>
      <Attribute Name="DrawingSize" AttributeDataType="xs:string">
        <Description>Drawing size, restricted to A1 ref ISO 5457</Description>
        <DefaultValue>A1</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>A1</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Orientation" AttributeDataType="xs:string">
        <Description>Restricted to Landscape</Description>
        <DefaultValue>Landscape</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Landscape</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="CoordinateSystem" AttributeDataType="xs:string">
        <Description>https://en.wikipedia.org/wiki/Cartesian_coordinate_system</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>right-handed</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="DrawingOrigin" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Lower left corner</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Scale" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="ContextHiding" ID="6c71de7c-daad-4a4b-9a30-aa86d48049a8">
      <Description>Context and Hiding document</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="ShutdownHierarchy" ID="19c83e4c-a700-4683-baed-49488b5caf5d">
      <Description>Shutdown Hierarchy</Description>
      <Attribute Name="DrawingSize" AttributeDataType="xs:string">
        <Description>Drawing size, restricted to A1 ref ISO 5457</Description>
        <DefaultValue>A1</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>A1</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Orientation" AttributeDataType="xs:string">
        <Description>Restricted to Landscape</Description>
        <DefaultValue>Landscape</DefaultValue>
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Landscape</RequiredValue>
            <RequiredValue>Portrait</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="CoordinateSystem" AttributeDataType="xs:string">
        <Description>https://en.wikipedia.org/wiki/Cartesian_coordinate_system</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>right-handed</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="DrawingOrigin" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
        <Constraint Name="Requirement">
          <NominalScaledType>
            <RequiredValue>Lower left corner</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="Scale" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="DocumentElementClassLibrary">
    <SystemUnitClass Name="Note">
      <Description>Note at Document / Drawing</Description>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="RevisionRecord">
      <Description>Revision Record set</Description>
      <Attribute Name="RevisionDate" AttributeDataType="xs:date">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="CreatedBy" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="CheckedBy" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ApprovedBy" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="RevisionTriangle" />
    <SystemUnitClass Name="SequenceReferenceLegend" ID="061e4c3b-ba55-4b2f-9604-e4bfdd9e634f">
      <Attribute Name="Reference" AttributeDataType="xs:string" />
      <Attribute Name="Description" AttributeDataType="xs:string" />
      <Attribute Name="KbTagReference" AttributeDataType="xs:string" />
      <Attribute Name="DrawingReference" AttributeDataType="xs:string" />
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="FunctionBlockLibrary">
    <SystemUnitClass Name="NorsokFunctionBlockClass">
      <Description>Function Block Classes according to Norsok I-005 rev.3</Description>
      <Attribute Name="Layer" AttributeDataType="xs:string">
        <Description>Additional layers can be added by the project</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="Standard">
          <NominalScaledType>
            <RequiredValue>11</RequiredValue>
            <RequiredValue>12</RequiredValue>
            <RequiredValue>13</RequiredValue>
            <RequiredValue>14</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="X" Unit="mm" AttributeDataType="xs:decimal">
        <Description>X: The abscissa of a point is the signed measure of its projection on the primary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="Y" Unit="mm" AttributeDataType="xs:decimal">
        <Description>Y: The ordinate of a point is the signed measure of its projection on the secondary axis</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlNode" AttributeDataType="xs:string">
        <Description>Control system node</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlMode" AttributeDataType="xs:string">
        <Description>Function Block Control Mode</Description>
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="ControlFunctionIntegration" AttributeDataType="xs:string">
        <Description>Control Function Integration Level</Description>
        <DefaultValue>I</DefaultValue>
        <Value />
        <Constraint Name="LegalValues">
          <NominalScaledType>
            <RequiredValue>I</RequiredValue>
            <RequiredValue>II</RequiredValue>
            <RequiredValue>III</RequiredValue>
          </NominalScaledType>
        </Constraint>
      </Attribute>
      <Attribute Name="AdditionalText" AttributeDataType="xs:string">
        <Description />
        <DefaultValue />
        <Value />
      </Attribute>
      <Attribute Name="NoteRef" AttributeDataType="xs:string">
        <Description>Reference to Drawing Note object GUID</Description>
        <DefaultValue />
        <Value />
        <Constraint Name="aml-RegExp">
          <UnknownType>
            <Requirements>^[0-9A-Fa-f]{8}(-[0-9A-Fa-f]{4}){4}[0-9A-Fa-f]{8}$</Requirements>
          </UnknownType>
        </Constraint>
      </Attribute>
      <Attribute Name="Typical" AttributeDataType="xs:string" />
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole/LogicObject" />
      <SystemUnitClass Name="CA" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Continuous control by means analogue control action</Description>
        <Attribute Name="DisplayRangeMin" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="ControlDirection" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Direct</RequiredValue>
              <RequiredValue>Reverse</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Freeze</RequiredValue>
              <RequiredValue>SubstituteValue</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="SubstituteValue" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="LimitConfirmedStateClosed" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="LimitConfirmedStateOpened" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MinSetpointRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MaxSetpointRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MinRangeOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MaxRangeOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MinOperatingRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MaxOperatingRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="LimitationByOperatingRangeInManualMode" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="ExtP" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="ExtI" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="ExtD" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="EnableExtPidParameters" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="P" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="I" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="D" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="KFF" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="RampSetpoint" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="RampOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="RestartOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>ManualAndSubstituteValue</RequiredValue>
              <RequiredValue>Auto</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="InputOutsideRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>FunctionDisabled</RequiredValue>
              <RequiredValue>FunctionEnabled</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="TravelTimeClose" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="TravelTimeOpen" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="FeedbackConfiguration" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoFeedback</RequiredValue>
              <RequiredValue>XGL</RequiredValue>
              <RequiredValue>XGH</RequiredValue>
              <RequiredValue>XGL_XGH</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ed104662-d8f3-4140-9804-60ac5d381e9c">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="0b26a446-a13f-6648-9b6b-d5c6aaf795b9">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="827612a7-93db-784c-bde2-e17adbe5d1de">
          <Description>Output position high confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="3b601ee5-b8a1-8e45-b03a-6c94372d321d">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1121920a-a0b8-1547-8147-0a948fe8ca12">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="174401b3-a80e-3940-ab7a-2e25f924018b">
          <Description>Status tracking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ef031455-0022-1f4d-baa3-d942c0455519">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="27ae5ebf-962f-b54c-803a-aaaed6c7985d">
          <Description>Status internal / external</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="1d02ade6-d742-ef43-a91a-c84c27ff3e77">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ae1abbfc-ec7d-b341-9792-f7e93d55d8bc">
          <Description>Force safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6414d8bf-8954-2c4e-9456-00b6630234a1">
          <Description>Force safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0a1b06dc-bd69-754e-a1a5-f53f4f7d9af2">
          <Description>Force tracking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="55d6f3cb-fedf-b34d-a8a2-d30f465e4343">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="81a7ef66-5793-eb47-9785-40b5ca311047">
          <Description>Lock Auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LI" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0ee537bd-2c2a-8d4a-a11f-0ef5b7f8e521">
          <Description>Lock internal setpoint</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="24e3416e-b8b0-d342-b8e8-36ff998ff2b0">
          <Description>Lock Manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="848df8ec-ba0b-3b47-9f17-381ca9cdcab8">
          <Description>Lock safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b0ae2008-a2d8-3b43-a4ba-30c22d790322">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fea18c81-3695-c545-8119-2c4d55dcba68">
          <Description>Lock external setpoint</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="bc0cbe48-f855-9e44-abb9-b4adc323dcd1">
          <Description>Warning alarm H</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="WL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="ccc7a8f5-a591-0b40-8a9e-accd11013bdb">
          <Description>Warning alarm L</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="WV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="5d9df37b-810c-7e43-91bd-31fe7e81110e">
          <Description>Deviation alarm (warning)</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="6419e2e5-c6f3-5e4a-9d96-949928d12c24">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2e177124-8001-ad41-a6a7-603a9f45334a">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XFF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="fd7327f8-4f05-774d-be8c-27a768bb6ef6">
          <Description>Feed forward</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="51003a6c-b763-e342-99bc-5701f5ebc21d">
          <Description>Position high feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="61dda2b3-03dc-0346-b587-5f9fd6be9d84">
          <Description>Position low feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="16aee772-9eeb-2345-a6fa-6f6b7beff735">
          <Description>External setpoint value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="4dfb500a-fba3-3d4c-b4bc-4e5a83f4ca2c">
          <Description>External tracking value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="e20626de-6f63-2845-9f2c-447cbc57ac54">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="31d21074-a5c4-354b-9922-19c3c631eb25">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="ffdc3b78-653f-0547-8d69-c4dc02307743">
          <Description>Reference setpoint value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="44801ed2-2a58-3740-9281-70c5144bb96b">
          <Description>Measured value output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="e83cee66-13a6-4fae-858a-42d51a9fbf4e" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="1667baca-100f-4a8e-9342-3cb45753ade5" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="CS" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Continuous control by means step control action</Description>
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Freeze</RequiredValue>
              <RequiredValue>Continue</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="LimitConfirmedStateClosed" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="SteadyOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>PulseTrain</RequiredValue>
              <RequiredValue>Steady</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="PulsesFullRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="BclFunctionSelection" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>XG</RequiredValue>
              <RequiredValue>XGL</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="8b05e340-5d8c-f54b-a68f-172eed5b7013">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1f27f5c8-440b-604f-8e7e-81abacbbbf63">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="b1bfcbcb-70d3-e345-9c8a-6a2a68558593">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e1184fb0-4983-a145-9ee5-6a2d544155d0">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="bca6d64c-a00d-0e4b-9b46-086af5ea4f2e">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="51a66bc7-dd14-3e44-a93d-c0ea32afd239">
          <Description>Status internal / external</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d0beccd8-4122-4e4b-8050-552e771d0c98">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6a22f7af-0740-8040-9f00-754c99e3266a">
          <Description>Force disable transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e960df78-c62b-7c4e-8e1d-d161e1b5881a">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="1470975b-70b6-3e41-b2f9-540c03b4ccdf">
          <Description>Lock Auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LI" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d1388c00-d677-d349-ac83-4d0950d3f2bf">
          <Description>Lock internal setpoint</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="23fb2600-203f-ba4d-8c23-84975ddb1b93">
          <Description>Lock Manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="1805e6b8-6836-e74e-9ddf-6daac3032f18">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fc8cbaa2-402d-e942-9260-6982eb320b3d">
          <Description>Lock external setpoint</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="58d3115d-dd18-eb44-9eaf-4128d0239c37">
          <Description>Warning deviation</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3025f084-afb2-4643-a1f6-a10263835a5d">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XG" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="6ce32685-ae6d-874d-ad79-8a39af18d8e7">
          <Description>Position reading</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="95b9895f-fb06-6b4c-9666-a1b5062b23d4">
          <Description>Position low feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="2c16cb64-3d84-fe47-a25a-246fdb588703">
          <Description>External setpoint value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="f27f9285-577b-d640-90fc-01b49754836f">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YG" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="97664257-08aa-0a4e-90f0-ced9f87bb8f1">
          <Description>Output valve position</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="18a96872-8070-af46-b062-a39e3b907494">
          <Description>Normal function output high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="LengthOnPulse" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="TotalLengthPulse" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c0ba8f2b-7fdc-e94a-93ab-8992e2d10570">
          <Description>Normal function output low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="LengthOnPulse" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="TotalLengthPulse" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="7948e18c-5e26-4641-8b04-1c392a8e2188" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="316c8dbd-5b26-42b3-89b3-cfd0750a4b54" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="HA" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Hand entering of an analogue value</Description>
        <Attribute Name="DisplayRangeMin" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="RampTimeExternalValue" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="a7207e9b-96f3-a34a-aa30-65703cafc83b">
          <Description>Status auto/man mode</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b14c66e0-232f-7440-9275-e092fa9b3eab">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7715c059-df67-2949-bb83-4f38501c52c1">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="c4af260e-cec9-5c4b-be20-d12a89a7a033">
          <Description>External value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="9b1b9035-3980-db4e-8437-288623fe26bb">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="6de72ef6-205e-4914-8426-834658be30a9" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="373e47a6-6443-45db-80a0-fa287ad17847" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="HB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Hand entering of a binary value</Description>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="fd6cbdae-432b-e64d-8509-806f2b88feaf">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ea8ed740-4c69-cf47-a25e-9e66ed6e5e37">
          <Description>Force disable transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="cb00d288-02b3-0941-87db-32d93f88abe1">
          <Description>Force disable transition low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a1f15d03-694a-f044-89b7-929b0d26d183">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="75ef0e7f-6089-c840-8c29-218b63b58320">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="RX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="90164d45-763d-1740-bb0f-e084296057d4">
          <Description>Reset latched ouput</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="acdbd0ff-6486-4144-9bdb-963ed8569f41">
          <Description>External value</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="732c7d14-fb72-9d43-b401-aad885226c98">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Latched" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
          <Attribute Name="Pulsed" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
          <Attribute Name="PulseTime" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="4a726b6f-f605-4a35-8a05-277c265c535c" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="681bca9b-5c12-46d8-a0d6-ff91b8859ba7" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="KB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Sequence (K) control by means of collecting binary statuses</Description>
        <Attribute Name="OperationModeOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegealValues">
            <NominalScaledType>
              <RequiredValue>ManualAuto</RequiredValue>
              <RequiredValue>Manual</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="6b1a6bdb-609d-cf46-a35e-a2be2c6b02b8">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="008f8b98-9a69-2647-bc26-a70e1edbda8b">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="b8e8390f-8b6d-d34f-9426-240944c81578">
          <Description>Sequence running</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e3f79ed9-3fb7-f146-bffb-a4f4db5f68b6">
          <Description>Status completed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BN" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="6329439a-bb2f-8b45-b2bb-52fa00c8690b">
          <Description>Status hold</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="16472347-6e2f-c541-8297-6aaeb5208f25">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d62c9719-c165-b447-84a9-8a9487ce35ce">
          <Description>Force disable transition high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FN" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5077afba-6775-bb4e-b60d-39580e1b6738">
          <Description>Force hold</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="eed9e9a0-0ced-bd47-a481-d5e47bf92a90">
          <Description>Lock auto mode</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d34d28d3-1c3e-d742-9d17-cd24ea19b7d3">
          <Description>Lock manual mode</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2f837d42-3072-b646-b6c5-c68727fae8ea">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5f503402-28ea-514d-be47-a28300032e7f">
          <Description>External set high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="79c979e0-128b-b245-8659-d78ebd0d3e6f">
          <Description>External set low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="cfc2daab-8bb5-9449-9272-ce8d5a14556c">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="4f913fb2-c130-424f-b49a-93323ce3f6e8" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="3097aa4c-567c-4672-8d25-d66d92e163d1" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="LB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Latching of Binary signal, ie PSD level block</Description>
        <Attribute Name="FaultAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="ShutdownAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="FaultAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="ShutdownAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <ExternalInterface Name="RX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a23b536b-c56e-d043-9eff-cae8eda5e9fd">
          <Description>Reset latched output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="12ad1214-1eb3-b74f-af32-b53832b6faaf">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d9a9e1c4-51c3-af48-a5b9-30ae43887a04">
          <Description>External shutdown input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1a8040a7-5042-7e4f-991a-03311cf2bfe0">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Latched" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        </ExternalInterface>
        <ExternalInterface Name="YX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="6a9f184f-5b5c-894f-9066-5cb9bb016333">
          <Description>External shutdown output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="9a5d54ae-213a-4573-9397-62da0f94ce4f" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="a6d75bd8-3fd4-434b-991e-dbe27c610a02" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="MA" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Monitoring of analogue process value</Description>
        <Attribute Name="DisplayRangeMin" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
        <Attribute Name="DeadBand" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <ExternalInterface Name="AHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="86c6d32a-8cd2-de4c-8313-ecabf99e770f">
          <Description>Action alarm HH</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="ALL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="e8cb86fd-3904-ca49-a47f-f4a1ec33d6cc">
          <Description>Action alarm LL</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e744ddcc-1c1f-9447-a5e3-035296451f43">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BBHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ca75f057-8a0c-e543-acca-577185b46c14">
          <Description>Action alarm HH is blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BBLL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="015d3679-4099-5545-8bb7-8093e26a27e0">
          <Description>Action alarm LL is blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="45596306-bd52-9742-9689-cf09f433fb81">
          <Description>Status alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BLL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="d3843225-7cd0-6346-9642-2a0d25b7cd31">
          <Description>Status alarm LL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c555713d-0887-0549-af69-6d5c33ad7ff2">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BXH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="a014a111-8996-c84f-89c3-deb24fdd53cf">
          <Description>Status event H</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BXHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="7cda4fbc-f63c-c84c-9edf-69255ca10f72">
          <Description>Status event HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BXL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1bb86249-3c6a-ea44-8f48-032482579c72">
          <Description>Status event L</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BXLL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="830973f8-c16e-e442-8550-c59f0401dc96">
          <Description>Status event LL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="FBHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3a54d048-54b3-eb4e-ac3e-956d0a307a10">
          <Description>Force blocking alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FBLL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fa53b71b-897d-8d4e-bf94-a500e6c605f8">
          <Description>Force blocking alarm LL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FUHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="539a1d2c-b039-834d-aa47-dde6d3a19a3a">
          <Description>Force suppression alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FULL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="27166d09-98b8-064d-93d2-497e89566d86">
          <Description>Force suppression alarm LL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FUWH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a4bcbcf1-911c-c44e-9957-c5b193ef1ecd">
          <Description>Force suppression alarm WH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FUWL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="fbf56110-025f-c04a-8dc6-df77d7ef157a">
          <Description>Force suppression alarm WL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="61970edb-b459-4f49-8a82-5b0384523c78">
          <Description>Warning alarm - WH</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="WL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="4dc440c5-958e-7e41-8de2-5ff66af86dad">
          <Description>Warning alarm - WL</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="f562d27b-2c1e-2c44-bd99-8b064b3c65ab">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="71f66208-80f8-e74e-9c81-1d85a2a8d3a0">
          <Description>External Fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="01b6a553-982b-4843-b48d-820cd23c68cd">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="44ead859-75dd-d045-b51f-2ad55e097130">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="4c25df97-8fc4-4872-bdd6-8de4d7d82b53" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="c8135a8e-cdaa-403b-a4ae-0502a6e7016f" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="MAS" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Monitoring of analogue process value and serial communicated alarm limits</Description>
        <Attribute Name="DisplayRangeMin" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <ExternalInterface Name="AHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="7b54ceb8-7601-c148-8f5d-fab5e3a4a74a">
          <Description>Action alarm HH</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="ALL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="7da83e4b-c698-7744-8d46-00f70ff53bc1">
          <Description>Action alarm LL</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="3b4c83d4-cc36-644a-958c-8820477719cd">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="8e7c5a16-7283-7447-9a2f-96647ca09f44">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="dc40b602-5162-d54d-a599-b0cd0f50b8dd">
          <Description>Warning alarm - WH</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="WL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="e37d40d8-cad5-8b43-a716-587a006b96e8">
          <Description>Warning alarm - WL</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="c70083b1-bb25-774c-a217-7af74bb8fb4f">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XAHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="da5d8d08-eac9-124f-a67f-ba25dbfd4b83">
          <Description>External alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XALL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="556987a5-0d46-5542-9484-f9fe456c0127">
          <Description>External alarm LL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="775b16a2-a11b-684a-a532-ac24d401f395">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XFX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0fda6428-9dac-7743-a762-94d3d49e7cf7">
          <Description>External link fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XQHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="e8b0e802-9aa6-b84b-84ec-81d840a6886e">
          <Description>Limit value of XHH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XQLL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="e6a84254-0956-fb48-b648-67ebdce7545b">
          <Description>Limit value of XLL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XQWH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="7940cd04-2a54-1348-b830-a575bc855b9e">
          <Description>Limit value of XWH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XQWL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="8050e551-d26c-9c47-b4a8-1186faa2e3e8">
          <Description>Limit value of XWL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XWH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0df63f21-578c-5c47-8db2-91a80c9af52c">
          <Description>External warning alarm WH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XWL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f68f4496-87b3-d540-8b50-9f1d194f3105">
          <Description>External warning alarm WL</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="b3536199-0d59-bc47-8583-f4d028889375">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="85902ca3-297d-0b48-9665-0bd0c494a6a6">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="5498fe37-09c2-4bce-8247-34ab9c2c9d77" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="c8f85e37-01bf-40b5-a153-e61a907b3423" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="MB" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Monitoring of binary process value</Description>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="2bc001b6-0fdd-b64b-8ca8-260e5f9ef326">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="d9d6b998-5499-0f4f-92bb-f8988583f673">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="a15c5143-5318-f245-a28f-e19871f0950d">
          <Description>Status function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0f1a8185-8da8-0d4c-b72e-fb4a9e984871">
          <Description>Force blocking</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9af8014c-46c4-804b-a988-690330de7ec4">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="RX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="efe4c89a-5c44-4f4f-a7ef-ad00d64e27c9">
          <Description>Reset latched output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryInInvertable" ID="fb9e25aa-adfa-7646-9604-613005be9979">
          <Description>External function input with optional Invert</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="InvertSignal" AttributeDataType="xs:boolean">
            <Description>At FB, Inverter is used as exception to adapt to 'normally engergised or non-energised' input signal</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6b74a0f5-7159-c74a-af70-f83b2a093f1e">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="8179d9cc-4674-614e-bfa2-189e576a1ae1">
          <Description>Normal function output</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Latched" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="Annunciation" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Event</RequiredValue>
                <RequiredValue>Warning</RequiredValue>
                <RequiredValue>Alarm</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="df2e0e45-957a-104b-b883-6169deb90e00">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="2ae9e893-c179-4b8f-bda3-6a85001b9e19" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="5c14b2e3-ac22-4c11-96d0-70028c85e3f0" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="OA" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Output of analogue signal</Description>
        <Attribute Name="DisplayRangeMin" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Freeze</RequiredValue>
              <RequiredValue>SubstituteValue</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="LimitConfirmedStateClosed" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="LimitConfirmedStateOpened" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MinRangeOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MaxRangeOutput" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MinOperatingRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="MaxOperatingRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="LimitationByOperatingRangeInManualMode" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="RestartOptions" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>ManualAndSubstituteValue</RequiredValue>
              <RequiredValue>ManualAndFailSafePosition</RequiredValue>
              <RequiredValue>Auto</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="RampTimeSwitchToAuto" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="RampTimeInAuto" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        <Attribute Name="SubstituteValue" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="FeedbackConfiguration" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoFeedback</RequiredValue>
              <RequiredValue>XGL</RequiredValue>
              <RequiredValue>XGH</RequiredValue>
              <RequiredValue>XGL_XGH</RequiredValue>
              <RequiredValue>XG</RequiredValue>
              <RequiredValue>XG_XGL</RequiredValue>
              <RequiredValue>XG_XGH</RequiredValue>
              <RequiredValue>XG_XGL_XGH</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="InputOutsideRange" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>NoReaction</RequiredValue>
              <RequiredValue>YF</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="FailSafePosition" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>High</RequiredValue>
              <RequiredValue>Low</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1c188df4-c148-6d44-9214-04a662d08d51">
          <Description>Status auto/man</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="fc4b3ded-4e27-c049-816e-fcbb8b677283">
          <Description>Status blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="f2c60253-878d-fa4c-848e-f8a9da03b1a3">
          <Description>Output position high confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="da4e73a8-2b91-d145-a4ed-f710db5ee827">
          <Description>Output position low confirmed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="f56b9f51-f3dd-3546-a8a9-1be1c9a51c47">
          <Description>Status safeguarding</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ae8bb48a-a133-7244-90ba-de06140f8f92">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7cdfd203-0ac4-a644-bb60-8993b9718042">
          <Description>Force blocked</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b09eb6c0-d5bd-7a4a-a699-f51ca04570f6">
          <Description>Force safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="99ddf611-8709-e547-b565-78a6872dd967">
          <Description>Force safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="afad71b1-ab12-5742-8bfa-611daf939fd9">
          <Description>Force suppression</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="eaa01bd1-1618-e34f-b70c-4539c0c456ae">
          <Description>Lock auto</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="77484364-c752-7942-8e83-8d1e71f9884d">
          <Description>Lock manual</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="ce95b18f-b61c-bd48-86a3-56433983fc79">
          <Description>Lock safeguarding high</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="1502a4ed-e79e-1743-bd42-ae6d2767f2ad">
          <Description>Lock safeguarding low</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="73c87c01-a4fd-ea4b-8b6d-0f66e76fa8dc">
          <Description>Warning deviation</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="d781c08f-de46-7446-af20-8662ed18a2eb">
          <Description>Normal function input</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="dae34d75-a263-0241-b436-0cc2db9e98ae">
          <Description>External fault</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XG" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="07a57166-f483-e045-b532-4fd020458bb8">
          <Description>Position feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="876ec030-561f-8a4a-bafa-e7aaaa6c1dec">
          <Description>Position high feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a234e3b6-3818-2245-ac1c-94105fc0828a">
          <Description>Position low feedback</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="4e46e659-d236-3646-95d9-380e3aa90e53">
          <Description>Normal function output</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="c63e6ab7-78d8-f345-88df-e345c2afc7f2">
          <Description>Function failed</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="YG" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="47d14b05-f9b8-3349-9d3a-771bcaeab1cf">
          <Description>Output valve position</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Analogue</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Analogue</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceIn" ID="b56e1451-0260-46a5-9ce3-01aed10aa803" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
          <Description>Representation of connection from Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="SequenceOut" ID="80575af3-f427-4f4d-81f9-d3f62a2627d7" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
          <Description>Representation of connection to Sequence flag</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
      </SystemUnitClass>
      <SystemUnitClass Name="QA" RefBaseClassPath="FunctionBlockLibrary/NorsokFunctionBlockClass">
        <Description>Totalizing (quantum) of analogue process value</Description>
        <Attribute Name="DisplayRangeMax" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="CountNegative" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:boolean" />
        <Attribute Name="ScalingFactor" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="InitialValue" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
        <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
          <Constraint Name="LegalValues">
            <NominalScaledType>
              <RequiredValue>Freeze</RequiredValue>
              <RequiredValue>ZeroOutput</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <ExternalInterface Name="AHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="afb6ea90-2375-054b-a29d-ece0b4f3559f">
          <Description>Action alarm HH</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
            <Description>Placed on SCD</Description>
            <DefaultValue>false</DefaultValue>
            <Value>false</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>true</RequiredValue>
                <RequiredValue>false</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="BBHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="61ff7d5c-edfe-9741-9a35-daf5c78b63fd">
          <Description>Status blocked alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="adfd920c-f973-e94e-a537-17a29941d76d">
          <Description>Status alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c0d3e0d6-6529-1248-aefe-3dbe4c5619f6">
          <Description>Status suppressed</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="BXH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="cfec71c6-2bbf-944c-b409-ac3955347890">
          <Description>Status event H</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Out</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Out</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
          <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
          <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
        </ExternalInterface>
        <ExternalInterface Name="FBHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="08c563b2-848b-4445-900d-03b4476af738">
          <Description>Force blocking alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="a008107b-99b8-ac43-a1c5-67d2fb588c07">
          <Description>Force totalizing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FUHH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="da3c04a7-4bda-2a4e-98de-cd6a12768203">
          <Description>Force suppression alarm HH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="FUWH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9aea8f11-64fe-5c4f-998a-4911b9583a79">
          <Description>Force suppression alarm WH</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="RXQ" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bc07d3ae-e60f-3b45-a274-ae24cd2463aa">
          <Description>External reset totalizing</Description>
          <Attribute Name="Direction" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>In</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>In</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Last Valid</RequiredValue>
                <RequiredValue>Min Range</RequiredValue>
                <RequiredValue>Max Range</RequiredValue>
                <RequiredValue>Substitute Value</RequiredValue>
                <RequiredValue>Current Value</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          <Attribute Name="SignalClass" AttributeDataType="xs:string">
            <Description />
            <DefaultValue />
            <Value>Binary</Value>
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>Binary</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="CommunicationType" AttributeDataType="xs:string">
            <Description>Type of signal communcication</Description>
            <DefaultValue />
            <Value />
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>GeneralSignal</RequiredValue>
                <RequiredValue>DataCommunicationLink</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
        </ExternalInterface>
        <ExternalInterface Name="WH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="ed9942ea-1471-a447-9f35-a29ad9bfdc83">
          <Description>Warning alarm H</Description>
          <Attribute Name="Active" AttributeDataType="xs:boolean">
