            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="WV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="ad3947f0-bdd4-43b9-8fac-37c4afa77ea7">
            <Description>Deviation alarm (warning)</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Limit" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" />
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="Hysteresis" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:decimal" Unit="%" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="X" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="521d6583-2dd7-4541-974d-179ad2b2396d">
            <Description>Normal function input</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9773914b-c35b-4eea-b496-44c051000505">
            <Description>External fault</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XFF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="27defd88-232b-484e-af95-5b9a2091462e">
            <Description>Feed forward</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bd7e6c37-b5a5-4d89-88cf-2378560824d7">
            <Description>Position high feedback</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="448f2e9f-dc77-4da5-814b-51fb1bb35182">
            <Description>Position low feedback</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="31e34629-b76b-4f0f-a6dd-4a35bd3153a3">
            <Description>External setpoint value</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="5e55179b-1cc7-49fc-bbfd-7c235ebb6a5f">
            <Description>External tracking value</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="6d225cae-0153-446c-8a40-5c7f5bfb5057">
            <Description>Function failed</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="YR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="b29e19aa-e599-4e0b-98fa-46c59a0f362b">
            <Description>Reference setpoint value</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="d2539b3e-89f7-4ec4-a81f-ec26a181adfa">
            <Description>Measured value output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="SequenceIn" ID="45444eb8-a62c-45f9-8f14-3083f7bb80da" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
            <Description>Representation of connection from Sequence flag</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="SequenceOut" ID="d0d5058c-8b79-47f6-af99-a6d03afd5dbb" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
            <Description>Representation of connection to Sequence flag</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PRAMP_SP" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="c568ae46-d3cb-45b5-a8cb-fb6e594a7392">
            <Description>Ramp time for setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PRAMP_TR" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="eb918d85-d47c-4904-8fd8-19261b10f679">
            <Description>Ramp time while switching to tracking  mode</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="PRAMP_M" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn" ID="b2430793-6d21-4025-acc7-c6d683cbc93b">
            <Description>Ramp time for manual setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="2ad9ec3d-e488-452d-834e-4d0e2d0cd34b">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YDEV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut" ID="9c8fe0d9-5d2d-4214-ac54-d0ea9c5e6bbd">
            <Description>Deviation[EU]</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="#AIVT" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass/Siemens" ID="b3e919f1-6285-4ce8-8c5a-c15e519869d7">
          <Description>AccuPuls ICV Topside</Description>
          <Attribute Name="TravelTimeClose" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="TravelTimeOpen" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="SafeguardingAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>NoAction</RequiredValue>
                <RequiredValue>Close</RequiredValue>
                <RequiredValue>Open</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="SafeguardingAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <ExternalInterface Name="XVRST" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b82182cb-1b1f-49a2-9ad5-2fd0100918da">
            <Description>Valve reset</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="770ef137-375a-43d8-adf5-720253107bd2">
            <Description>External fault</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="3d8fd795-54e3-4a1f-a0cc-67156ed320a2">
            <Description>Lock safeguarding low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6506c0b2-fafc-44b4-adf6-14959e92a6f0">
            <Description>Force safeguarding low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FDSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7411518d-79ab-4f42-bd67-c15bdae86035">
            <Description>Force Inhibit Shutdown</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="049e12e8-781f-4768-b552-d84de6fbe5bf">
            <Description>Force disable transition high</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9a89a0de-d3c3-4ec0-8eb8-662f3ad34f78">
            <Description>Force disable transition low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9b31464e-9b99-40c2-9400-d5d8bd402e03">
            <Description>Lock auto</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="42ca22b8-e70f-42da-a60c-b8f83312c0ba">
            <Description>Lock manual</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="75e88919-36a4-4ca1-ab63-ae779b839e70">
            <Description>Lock external setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LI" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="088f214d-5b57-4584-8fc8-a11b9fcf8dbe">
            <Description>Lock internal setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b0d20a8c-15d4-4af7-b21b-3f8a58d37e32">
            <Description>Force suppression</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FBB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b7af41ac-1d37-4dd7-825b-d82c48cc948f">
            <Description>Force blocking</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XR" ID="5880a8a0-feeb-4010-a369-dfe5768a0b5e" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn">
            <Description>External setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:string" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FPARK" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e7d89891-88f2-4d69-bd23-04703ad15f9c">
            <Description>Force parking of the valve</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XABORT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="59e91287-16b4-4329-bf3b-4c8c53e6da0a">
            <Description>External command abort</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGH_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="4a1a9c0d-2ea9-470f-a518-8185ce5e2859">
            <Description>Open Line BCH</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGL_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="9ef8c360-a5f6-459f-a2e7-2648ba3d0fda">
            <Description>Open Line BCL</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XYF_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6244e0eb-1d95-41f6-a671-f40b1340c479">
            <Description>Open Line YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBA_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7811f4b9-d86e-4bbb-9579-87491a412054">
            <Description>Open Line BA</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGH_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="4994db31-f5bf-417a-89a0-7ccac3f81878">
            <Description>Close Line BCH</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XGL_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2f7937fe-4e89-415b-966d-e590e0fe85c6">
            <Description>Close Line BCL</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XYF_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f2c06e81-7486-4150-9472-39b816d048bb">
            <Description>Close Line YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBA_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6268aaaa-803c-4fbc-ad7c-acbbbced8486">
            <Description>Close Line BA</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XPRE_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="667bcf9e-a9d9-43ed-80f7-161d845d9142">
            <Description>Open line pressure</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XPREF_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="c8c26285-d9f0-4b3a-8720-fca2a18de2ed">
            <Description>Open line pressure faulty</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XPRE_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="b949332c-1aa3-441a-91cd-21d9ef80365f">
            <Description>Close line pressure</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XPREF_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f808e1bb-3b14-40d0-85e2-76adfef8103a">
            <Description>Close line pressure faulty</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YGSTP_OS" ID="7ac7b7ee-7a1b-405f-8a04-078da16ad082" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Position Step</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YRSTP_OS" ID="ba2fee57-053f-488a-8f79-6c3276ef8063" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Setpoint Step</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="5f33e17f-6191-4a8e-875f-f29721a6494c">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="COIN" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="bc8d4259-4f42-465a-a795-0ea9de54be7d">
            <Description>Coincidence alarm</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="2db5b806-6762-4c47-a949-9599419fc095">
            <Description>Function failed</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="7ef48f0e-3d24-441c-bac6-97e7bd174261">
            <Description>Output position high confirmed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="7b702190-da23-4352-8026-ea9b1b66a1ed">
            <Description>Output position low confirmed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="0f81925d-045e-42d6-b8d0-78e646243301">
            <Description>Status blocked</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="40dc2b92-d2cf-433b-8558-0cc3607fcb53">
            <Description>Status suppressed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="61a69b89-365f-413f-a49d-a27233acd901">
            <Description>Status auto/man</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="e52ba89b-dbf8-4a0c-a80b-d9975cde087e">
            <Description>Status blocked</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YG" ID="d4b5fcf5-6eb9-4aca-8ce4-e7e604dba7d8" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Position %</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YR" ID="6fd1f1b8-e485-4e20-85ab-01333e1423cc" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Setpoint %</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c6a47eda-2671-48e5-88bb-c6a3c1391d77">
            <Description>Status safeguarding</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="MOV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="ea476fb1-0338-455d-baf6-4039e5d5186a">
            <Description>El-drive operation in progress</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YSTICV1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="d4f61452-d55c-4b9b-9bd7-9914e8bd6145">
            <Description>Common struct of statuses to ICV1</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YSTICV2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="07b1811d-50af-489b-a3ac-702aa313ab58">
            <Description>Common struct of statuses to ICV2</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YSTICV3" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="eae35fcf-30a4-425c-8450-07a6c5c1d08a">
            <Description>Common struct of statuses to ICV3</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YL_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="221a524d-c1c8-4a47-b74e-be768595a93a">
            <Description>Close command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YH_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="9992b912-3814-43d5-8e1d-a2d47f87beba">
            <Description>Open command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YLA_OL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="1e85110f-b02d-43d4-8513-fd1a70eac1a8">
            <Description>Auto command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YL_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="49f1d68b-c943-4ca4-89c2-180edcb9dda2">
            <Description>Close command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YH_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="7ae11fa2-6b6b-49ce-8ea1-066e7ad6a94f">
            <Description>Open command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YLA_CL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="d7c2b760-cc1a-4d95-b7e3-46f18b53a97d">
            <Description>Auto command to valve object (pulse)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XSUPFLOW" ID="da824245-c577-4e77-b3f7-7341bdbd241b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn">
            <Description>LP Supply Flow</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:string" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XRETFLOW" ID="37af8546-dfd3-4176-a497-89eb376a5428" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn">
            <Description>Return flow</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:string" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XSTICV1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bffde468-df05-4d7e-b69f-b1a8fa458ce0">
            <Description>Data from AIV1</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XSTICV2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="87425df5-e5a8-42ea-96fd-56897965fb59">
            <Description>Data from AIV2</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XSTICV3" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="5d55234b-491c-481c-9dd1-f1d2d391792d">
            <Description>Data from AIV3</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="#TIVT" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass/Siemens" ID="bc4f3bda-6d0f-46b5-a0eb-fe36276d4a32">
          <Description>Turing Inflow Valve Topside</Description>
          <Attribute Name="TravelTimeClose" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="TravelTimeOpen" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="ConflictAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="SafeguardingAlarmPriority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
          <Attribute Name="FaultAction" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:string">
            <Constraint Name="LegalValues">
              <NominalScaledType>
                <RequiredValue>NoAction</RequiredValue>
                <RequiredValue>Close</RequiredValue>
                <RequiredValue>Open</RequiredValue>
              </NominalScaledType>
            </Constraint>
          </Attribute>
          <Attribute Name="ConflictAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <Attribute Name="SafeguardingAlarmTimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          <ExternalInterface Name="XVRST" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="e4a29df7-0351-4501-94c3-486cfdf232dc">
            <Description>Valve reset</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="158c1769-c402-4f79-8944-95b5f8e0847a">
            <Description>External fault</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XR" ID="2af1364e-b382-4368-9dfd-e6a5146507b1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/AnalogueIn">
            <Description>External setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:string" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d67ab2fc-4c06-42d7-a80d-9754176848ba">
            <Description>Lock safeguarding low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FSL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f76ff506-b778-4f45-9992-f8e352b7f099">
            <Description>Force safeguarding low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FDH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="8fa3fda3-069a-4b59-af3c-57b9f051f9af">
            <Description>Force disable transition high</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FDL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="7513e9e6-779e-465a-931f-d05fbe6cfa99">
            <Description>Force disable transition low</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="f594d67f-f20b-4539-89a3-cef5d9788a13">
            <Description>Lock auto</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LM" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="0a7f9a64-6427-4a47-8309-ae10f30d9fbd">
            <Description>Lock manual</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="29c4aba2-1835-4cdc-80a6-593ca59481d7">
            <Description>Lock external setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="LI" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="c85661a0-426d-4725-9e6e-8ebeb6fde3b1">
            <Description>Lock internal setpoint</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="d8ae9b1c-3594-4256-adb2-c976ac38afc7">
            <Description>Force suppression</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FBB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="bab32ce9-d6e6-4ffb-a15c-315d79ffa4f1">
            <Description>Force blocking</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="FPARK" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="831d8c65-7fff-48c1-872a-531ee3ecebad">
            <Description>Force parking of the valve</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XABORT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="75d4a56c-10e7-467a-bf1a-3a39367427d0">
            <Description>External command abort</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XIDLE" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="47af9d4b-98e1-4bf5-82c0-211d9a1f1a67">
            <Description>UCC Status - Idle</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XMOV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="6e7ea566-e3ad-468e-9f9e-e12bfadffea0">
            <Description>UCC Status - Moving</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XMOV_CMP" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="cfd97ba9-8ba6-4e68-a540-5513eecaf42e">
            <Description>UCC Status - Coming Complete</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="X3PABORT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="354535db-2cec-4049-a904-1ee4295321be">
            <Description>UCC Status - Abort</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XACT" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn" ID="2101ebc7-333f-4108-a0d4-5d0a5ac3c37b">
            <Description>ICV Status - Active</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="72818df3-8d2e-4477-9dd0-68ba129194fd">
            <Description>Normal function output</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YF" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="388551f1-7d87-4f7f-8295-4c7cbe061d03">
            <Description>Function failed</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="YGSTEP" ID="b1fa9c4f-d3a6-4b09-b807-71697504dd71" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Position Step</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YG" ID="f24c49a4-68b6-4eb1-872e-c29ac763ae95" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Position %</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YR" ID="36c48d93-583c-493d-8990-33e618724ff8" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Setpoint %</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YRSTEP" ID="6b23dc98-613d-4d20-a43d-1d35b8c97402" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Setpoint Step</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="COIN" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated" ID="d37448c8-d89e-4097-a668-635c1fcb7029">
            <Description>Coincidence alarm</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="BCH" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c6b7d085-c4db-448c-bb3f-87c8b9cf4e5f">
            <Description>Output position high confirmed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BCL" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="dd6ec0c5-fc5a-4986-8fea-a4a062ab73bd">
            <Description>Output position low confirmed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BS" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="54e4e5b3-ce9f-431f-a570-ab8c585f3333">
            <Description>Status safeguarding</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BB" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="69e4adce-930e-45b7-baa3-39b4f96d0f30">
            <Description>Status blocked</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BU" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="6e3a495f-83ad-4a21-8dd1-db94f9fee91f">
            <Description>Status suppressed</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BA" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="9b39fefe-88bc-4107-ba23-a8abd46e9e77">
            <Description>Status auto/man</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="BX" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="c3b49300-8eb9-454d-a18e-dde4d4ff5470">
            <Description>Status blocked</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="MOV" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut" ID="85722c08-7443-4f8b-ae15-e7e3b58b8228">
            <Description>El-drive operation in progress</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="ICV_DATA" ID="9df817d5-9202-4268-b0fd-2a34d6b10299" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/CustomOut">
            <Description>Data struct (connect to UCC)</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YRSTEPF" ID="eb0c4ee9-5a05-4397-9e57-d2cdfc51ff58" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>ICV setpoint final (step)</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="#UCT" ID="de132d5d-1e66-4c56-81b5-5ba27533a34d" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass/Siemens">
          <Description>Turing Control Module Topside</Description>
          <ExternalInterface Name="FU" ID="b8f53abd-6512-4c53-8c40-807dd6a5661e" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Force suppression mode</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XF" ID="b0c6be3a-3d92-4ad1-97f8-f26dfa2c4afa" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>External fault</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBCH_OL" ID="6886302f-7287-47b8-8836-fc10e1435fff" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Opened BCH</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBCL_OL" ID="b003613a-d332-4296-a822-2a1a3cadba5f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Closed BCL</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XYF_OL" ID="49b85f12-05ba-47a1-b4d3-55e1db0cac18" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBA_OL" ID="0ce30ed7-f1f5-4453-857a-c01bbc8866c7" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>BA</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XMOV_OL" ID="bf28653f-ce3f-44a0-ad1d-aeaa58903f9d" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>OL Moving</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XFLP_OL" ID="acdb245f-00de-4a98-86cb-efdf20c476c6" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>FLP Pressure</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XFLPYF_OL" ID="2fe70246-9043-42a4-a6aa-1b5a28bcef0b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>FLP YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBCH_CL" ID="fecb1afb-4eaf-4ce6-92f2-cfbd2a07f341" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Opened BCH</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBCL_CL" ID="1c141d1e-5e80-444c-a32b-4290dfc23551" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>SSF2 BCL</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBYF_CL" ID="5709af99-27c0-4a00-b13e-171958fa200c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XBA_CL" ID="0e253677-e8e6-4eb4-82bb-3761b9b6cd31" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>BA</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="MOV_CL" ID="b877d7c3-c00c-4f09-b599-c85e0f9b962f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>CL Moving</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XFLP_CL" ID="d88b20ae-6fad-44aa-9d29-8e5f1cec913b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>FLP Pressure</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XFLPYF_CL" ID="e921dff8-65d6-45fc-8e21-63963af800d9" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>FLP YF</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="ICV1_DATA" ID="9fd5fc3e-b5bc-4210-90fb-af9ece99c81a" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV1 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV2_DATA" ID="9eae556a-9888-46a6-b929-a69256235eab" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV2 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV3_DATA" ID="6c3d91a7-0d26-4381-8836-af1742531031" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV3 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV4_DATA" ID="f6397377-dc0f-4855-97b3-c1fbf0d757b4" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV4 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV5_DATA" ID="bb955d72-ea5f-4ba8-b4ae-3b50471470a4" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV5 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV6_DATA" ID="e0272856-d82c-4047-945d-2fe07b3eea95" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV6 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV7_DATA" ID="e399ada4-fcc0-4f9c-b430-14943f234aee" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV7 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="ICV8_DATA" ID="323dc142-955d-4e9c-818b-2079a509b54a" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/CustomIn">
            <Description>ICV8 Data</Description>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SubstituteValue" AttributeDataType="xs:decimal" />
          </ExternalInterface>
          <ExternalInterface Name="YF" ID="c96dbc40-8472-4f5f-b82e-2e91167f1678" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated">
            <Description>Function failed</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="BU" ID="59505e3f-5e57-4cbf-883d-51978a8c80c5" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Status suppressed mode</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YIDLE" ID="2b76b6b4-4382-4f83-9171-e82123743253" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>UCC is Idle</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YMOV" ID="9b35e95f-1c78-47e7-bb29-b74b90e62da7" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>UCC is Moving</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YMOVCMP" ID="b0024c5a-af94-4118-9673-f0a3a45858c1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>UCC is Moving Complete</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y3PABORT" ID="9cdfadb8-cef4-43d4-8a11-8e928e03f4c4" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>UCC Aborted</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YACT" ID="ca79a2c6-4d7a-4e6d-940f-8c2965457642" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>UCC is Active</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YH_OL" ID="7623153c-f136-4d49-a190-0be6fd543b4c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Open Request XH</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YL_OL" ID="4c1c19e8-7b0b-49c0-abd9-12f822ce557c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Close Request XL</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YLA_OL" ID="12664852-8c4d-4018-a677-63643d419a7f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Auto Request LA</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YH_CL" ID="e8278f35-0f5d-4baf-b08d-a88e5ad56ff3" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Open Request XH</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YL_CL" ID="87b12634-0a9d-46a7-a476-1b504d85826b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Close Request XL</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YLA_CL" ID="5d8dcdbc-7fd3-4abf-b75a-17369aba1c49" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Auto Request LA</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="SequenceIn" ID="9d7b116b-d96f-48f7-8882-81066c7c3bb3" RefBaseClassPath="InterfaceClassLibrary/SignalReference/In">
            <Description>Representation of connection from Sequence flag</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="SequenceOut" ID="2dcc7445-28fe-4403-8f35-7fba537c5c1f" RefBaseClassPath="InterfaceClassLibrary/SignalReference/Out">
            <Description>Representation of connection to Sequence flag</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
        </SystemUnitClass>
        <SystemUnitClass Name="#ITOT" ID="cc5f5c2a-e475-4d04-a5b4-bcfdcfa63085" RefBaseClassPath="FunctionBlockLibrary/VendorFunctionBlockClass/Siemens">
          <Description>Receive data from Open PCS7</Description>
          <ExternalInterface Name="Y1" ID="eaa535e2-729a-4299-be36-e8960901b3c2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 1</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y2" ID="53197fd0-08a6-486d-a568-0e78fec4a1da" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 2</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y3" ID="1048f2ef-3f1b-45e8-b549-358e0a4d8d3f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 3</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y4" ID="4d79aac5-f7d1-4001-b0f3-ee5ddcc7d593" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 4</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y5" ID="6b226e42-5deb-477f-931b-e4d745abea2c" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 5</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y6" ID="7ef190e3-6721-4ffa-a863-ef23174c2e66" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 6</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y7" ID="5cd6c501-deb8-4eda-a66d-7f69ed2a8ce5" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 7</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y8" ID="e5d1c05a-6f63-4fd7-88d0-06257e1b44de" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 8</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y9" ID="868c20cc-b798-4e46-a759-ae083ee4f0c1" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 9</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y10" ID="6e8fbe7e-f56f-4aea-a189-b5daae282f22" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 10</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y11" ID="9f5ff782-ce7a-4be0-a94a-60e6e49ecd1e" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 11</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y12" ID="a416b368-8bcb-4f03-a101-129b06b72a40" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 12</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y13" ID="b78bb113-8fa1-434e-95f8-8d424b8e61bf" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 13</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y14" ID="a40438a8-cc5e-4613-a80b-5f8bab3528fa" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 14</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y15" ID="6d6dd12e-af74-4af5-846f-b20518d50a63" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 15</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y16" ID="3e3a2b17-6419-4a15-a968-d08838cfceab" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 16</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y17" ID="d537153f-8f1a-4645-9815-06e0ad6253ef" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 17</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y18" ID="de84836b-81e2-4ded-a48c-76fa7cc43551" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 18</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y19" ID="dcbbe965-71da-48f6-a88f-35e38ad6fc56" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 19</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y20" ID="e7698b63-dd3f-489e-8770-1a10d24400d2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 20</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y21" ID="05f8a640-c0f4-4081-9516-2232ba054275" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 21</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y22" ID="99ec1c26-186f-41d1-95b5-2161ef5f1664" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 22</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y23" ID="14f8caf7-38ef-45eb-ab7b-acdc6647474b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 23</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y24" ID="33dcf650-a3d1-438c-8f76-0985f6359ab7" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 24</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y25" ID="cef4f38e-49e1-48a5-bde2-1f700213de3a" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 25</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y26" ID="40f20519-86ee-453b-b2d0-d127a1cade03" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 26</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y27" ID="00c8494a-5baa-4f3c-859f-5723db71ae1f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 27</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y28" ID="06919691-7d4b-4d97-829b-d0a6b94905fc" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 28</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y29" ID="630378c7-dfa5-4ede-b70d-66c7b911a763" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 29</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y30" ID="d71158e0-d776-4605-a7c2-e00e84128010" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 30</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y31" ID="b8da1680-5963-47bd-81a8-2cd4ae0df65b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 31</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="Y32" ID="dcc86729-24b4-4921-bf51-4d5e38f86deb" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/AnalogueOut">
            <Description>Normal function output 32</Description>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Analogue</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Analogue</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="YF" ID="e1ed8218-25a7-4c61-a889-bd90c1dab447" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOutAnnunciated">
            <Description>Function failed</Description>
            <Attribute Name="Active" AttributeDataType="xs:boolean">
              <Description>Placed on SCD</Description>
              <DefaultValue>false</DefaultValue>
              <Value>false</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>true</RequiredValue>
                  <RequiredValue>false</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Priority" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:int" />
            <Attribute Name="TimeDelay" RefAttributeType="AttributeTypeLib/Parameter" AttributeDataType="xs:duration" />
          </ExternalInterface>
          <ExternalInterface Name="UpdVal" ID="7598142a-329a-4c20-a38b-9e15f544ced6" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/Out/BinaryOut">
            <Description>Updated X-Values</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Out</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Out</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct1" ID="5f1eba76-6ff6-452c-9684-1af52d891b82" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X1 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct2" ID="b002e774-830c-4d2c-a4fe-4ea9016136c8" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X2 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct3" ID="26dbe3be-bd79-4b97-8c0f-e9157efbb224" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X3 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct4" ID="9ab6198e-fd11-459b-859f-6f1bd1c86c5b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X4 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct5" ID="7fb151e2-a5de-48b8-b217-a286b5e51fa6" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X5 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct6" ID="b5c49ebe-c0dd-4a47-b96b-e6cf5d5f9025" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X6 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct7" ID="374e444a-8fa8-4d64-9090-ea4f13660d60" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X7 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct8" ID="1a50079f-99f9-481f-bcee-df754e7f08d2" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X8 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct9" ID="93df2d72-6d75-4838-9a33-6795be35a2a9" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X9 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct10" ID="c328ffe8-522b-40b9-a410-829d64f3a2b4" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X10 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct11" ID="c9d8397c-9ff4-4aa1-813c-2c05b5661e95" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X11 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct12" ID="54ca7564-d2e2-4a95-b678-2fb928494d3b" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X12 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct13" ID="fdbd7d92-6e00-4dd2-97f0-2dd2132d2d09" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X13 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct14" ID="ea40c482-336b-4a6c-af3c-5d7fd4ef8fb9" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X14 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct15" ID="944f8270-701b-4c24-9afb-d196ebd3be59" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X15 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct16" ID="8d4dd769-5ba9-4a4b-be76-d8fd05a809c9" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X16 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct17" ID="c22247f2-7093-406f-a853-6b040286b5b6" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X17 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct18" ID="282a13b1-06de-4dd5-8189-1f7b76ecc0f8" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X18 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct19" ID="6113f880-ba81-4635-856d-b05daf6d2a39" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X19 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct20" ID="2830792d-26b9-4afe-a6ec-7f66c594af25" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X20 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct21" ID="bcb816f6-4b3d-419f-bdc1-4ac2061f9b79" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X21 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct22" ID="b378eff0-1190-4cfd-b7a0-5f555cea3857" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X22 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct23" ID="421ca286-24ba-4483-a531-d0236be15ff8" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X23 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>In</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>In</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackFunction" AttributeDataType="xs:string">
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Last Valid</RequiredValue>
                  <RequiredValue>Min Range</RequiredValue>
                  <RequiredValue>Max Range</RequiredValue>
                  <RequiredValue>Substitute Value</RequiredValue>
                  <RequiredValue>Current Value</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="FallbackValue" AttributeDataType="xs:decimal" />
            <Attribute Name="SignalClass" AttributeDataType="xs:string">
              <Description />
              <DefaultValue />
              <Value>Binary</Value>
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>Binary</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
          </ExternalInterface>
          <ExternalInterface Name="XAct24" ID="0ff8a884-6a39-4242-8c91-4ac8a6575a6f" RefBaseClassPath="InterfaceClassLibrary/NorsokSignalClass/In/BinaryIn">
            <Description>Value X24 active in process</Description>
            <Attribute Name="CommunicationType" AttributeDataType="xs:string">
              <Description>Type of signal communcication</Description>
              <DefaultValue />
              <Value />
              <Constraint Name="LegalValues">
                <NominalScaledType>
                  <RequiredValue>GeneralSignal</RequiredValue>
                  <RequiredValue>DataCommunicationLink</RequiredValue>
                </NominalScaledType>
              </Constraint>
            </Attribute>
            <Attribute Name="Direction" AttributeDataType="xs:string">
              <Description />
